<?xml version="1.0" encoding="utf-8"?>
<CAEXFile FileName="Manifest.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
	<AdditionalInformation AutomationMLVersion="2.0" />
	<AdditionalInformation>
		<WriterHeader>
			<WriterName>MTP-Plugin</WriterName>
			<WriterID>e!Cockpit</WriterID>
			<WriterVendor>WAGO Kontakttechnik GmbH &amp; Co. KG</WriterVendor>
			<WriterVendorURL>https://www.wago.com/global</WriterVendorURL>
			<WriterVersion>0.1.264.0</WriterVersion>
			<WriterRelease></WriterRelease>
			<LastWritingDateTime>2019-07-05T15:44:23+02:00</LastWritingDateTime>
			<WriterProjectTitle>E:\MoKA\Mixing\Mixing.ecp</WriterProjectTitle>
			<WriterProjectID></WriterProjectID>
		</WriterHeader>
	</AdditionalInformation>
	<AdditionalInformation DocumentVersions="Recommendations">
		<Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1" Version="1.0.0" />
		<Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2" Version="0.1.0" />
		<Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="0.1.0" />
		<Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4" Version="0.1.0" />
	</AdditionalInformation>
	<InstanceHierarchy Name="ModuleTypePackage">
		<InternalElement Name="Mixing.(1.1.2)" ID="728558bf-9793-4313-b475-c3cbbd07d2e6" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
			<Attribute Name="Version" AttributeDataType="xs:string">
				<Value>1.1.0</Value>
			</Attribute>
			<InternalElement Name="Communication" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet" ID="44c9e763-73e0-4263-aae9-7986f91ddbc3">
				<InternalElement Name="InstanceList" ID="fca4983c-c082-45be-9b29-e69731315ea6" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
					<InternalElement Name="Aktoren.V3310" ID="04de7685-4f6c-4c5e-b929-405606fd98ba" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3310</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Zuflussventil B1300</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>8769fbce-831d-46aa-8e5b-ea078ea4770a</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>7bd95706-0e68-4acb-be61-78feaaebee85</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>dbbe562b-8463-4d3d-bb09-db1c063e31a2</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>4e7b5377-8419-46d6-b597-c278de950a2d</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>79a48861-b406-47f4-bc61-d44c9ff86f04</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>8eb58105-38a1-4cf4-9b1a-640d68e6f822</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>86bc6cb3-c2ca-4ce5-9971-666bb6bf2534</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>52dd92a3-af1f-40fd-a4f3-781eec9ec139</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>44280e3b-4d56-4142-8e9a-0328a5f7fdfc</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>a644e42b-c6be-44f7-a91e-f0e6b45662af</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>1153811a-f006-41fb-92f8-cf22e406b0c1</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>56f7775d-4abb-4b90-aabd-5d2c6a5b7ff7</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>c9234f72-4cd4-4ace-8d44-621174d6e83b</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>feff12ff-5d8d-429f-8254-db04f2bb9919</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.V3210" ID="67797b4f-ea46-47be-8d04-682d4e6beb4b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3210</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Zuflussventil B1200</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>b933001a-9657-4fcd-9a8d-8c7fea998ee2</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>dc157e20-d808-4591-b2aa-c5d996976d08</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>7a90c371-48f8-4823-980f-1ffde7b195f5</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>cfbf2562-6d7e-4844-841a-36f6e4dcb912</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>0a2c102d-4d68-4536-ba91-ec720fb13ea5</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>59acaa72-7c80-4296-b5ab-5449130524e1</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>e4f23ec9-543e-49be-8248-66ef73bb5911</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>fcba03a3-82fa-4868-859f-d007f99e6930</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>8369c8f3-9ca6-4613-a477-78b67b741796</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>4857564a-9359-4571-8012-0387e4a753b3</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>5269e69f-5454-469f-bdc4-198fff7fccdf</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>67b8c5b7-dfb4-4f7a-8d13-a4e9675998e9</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>966e723b-79c0-4353-8d7a-190226e87d65</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>d590a7be-4d29-4298-abff-702f102c89d0</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.V3110" ID="de39029d-dedb-4f7a-ae54-e9b33aaa1c50" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3110</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Zuflussventil B1100</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>63dfa226-1369-412c-ae6a-7677720648f3</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>c739a66f-d6dd-4320-92c9-e71d73e2dda0</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>2a53c66a-4962-48cc-a3e8-08cb7124b494</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>02398865-76c6-408d-9099-96bf149bc4be</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>d72d3281-a711-431b-988a-c615fc38ecde</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>2f31db65-a029-4317-9aad-85a6296f58f7</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>c1228d50-814d-49bc-bae1-3ec700533a03</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>57518e63-99d6-4471-8608-a36124d96f28</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>177797ec-a424-40b5-b9ff-668dc578b076</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>d1e5690a-0f96-4d37-af59-14c260449dd6</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>06e58d57-320d-4832-9975-562c36419dcf</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>0c0e9a07-fb8f-4d39-bee3-772e1af4b5c1</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>07fa9c63-78ac-4ab7-a3b8-0c2529782377</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>2d48e9f6-49d3-4e6f-98f3-65c4174fd665</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.V3320" ID="c2c24cf6-8a19-4658-a963-e675566008ee" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3320</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Abflussventil B1300</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>363fac10-abfb-4be5-9e6e-a37874cbc7d4</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>759d2562-bcbd-493f-9888-7e42757010c4</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>f5fac335-e377-49c8-8f14-636092df2a86</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>861224e3-0dc7-4d41-b95b-f2822a8a0e9b</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>898634e4-ea79-4382-8230-456eb895ad5b</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>42287ccd-7b78-4245-811c-ed2825713e58</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>d0edd679-b8bb-41d9-8e81-2ef46b575446</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>b8ec650e-8d1b-44e2-862b-956573f1788f</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>b3bad014-f9a7-4a6c-95ef-f40f60d4390a</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>0899e638-542d-41cf-916d-996dbf1a8a7e</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>22374a3e-30b2-4132-a66e-865f3cf6e609</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>eb960bb6-aedb-4fde-a5af-fd2f7d23714c</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>df14ef76-ad7a-4ea2-bf8c-dcbf66df68e8</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>534ec6b0-53a9-45e8-b26b-50b691d5fa40</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.V3220" ID="f6444958-ee9a-423e-b407-2687d860033b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3220</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Abflussventil B1200</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>9ad82a77-aba9-4c2e-a714-fe693ba8db4b</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>84eb7a92-8f0c-40ca-a324-f26d75976dc2</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>ac3ed6aa-530c-43fe-9762-d917dd5854b6</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>b55b03b8-4c7f-43d3-bb09-7a57d8932218</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>d72e813a-cdaa-4d1d-96c5-8dca4b49f733</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>eb928908-de96-4f8b-a5fe-fd28f8808478</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>f5fdc2da-d540-4e13-ae14-16106d71ad23</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>dc9a9919-61da-4233-9a3a-8047b328434f</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>6ef7174e-5977-4929-bdf6-07f57e718a0f</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>260610c8-7a14-4d2a-9e9f-d86f9d61a157</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>db6f1cfd-12bc-4b40-bd1b-e802e6e358de</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>ae96b70f-ea70-47b1-9ac9-bae9245e97a4</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>d1401475-2b9f-4059-a50f-6b0c5343853a</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>11dd5084-5542-4524-b6af-c72f91b5488a</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.V3120" ID="37f0bee6-7a2c-419b-8015-abf632095beb" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3120</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Abflussventil B1100</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>af64e379-1ed2-4427-a93e-d9204f99eb15</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>836da028-e4cf-4da5-9279-339b7c5f1cf9</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>1a7c2574-5d9b-425d-916c-3d871cc08699</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>ea11d15d-87f6-4a30-9cfa-fe668b97bfab</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>37a28bac-9e93-4c13-a70f-311f7a4d2dd6</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>945997ab-600a-45d4-8e05-11afaf81c184</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>e2019a80-9095-4f24-aa16-b7fad6580516</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>32353e46-5eca-41e8-8df3-f11324d5ee29</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>695383c6-68e3-427f-a895-9ef8c7271010</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>1f9438cc-cba3-4e0a-b808-3e1cb6e41f21</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>0e12da8a-9e86-4c5d-b51a-96cb31ac8a37</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>ed7c8ae3-f3b7-4d1e-9401-ae90858708d3</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>ee6f944c-ba53-4f33-a400-46415a808423</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>0ddbeb2a-dc01-41b4-9bd2-0123abbb7353</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.V3410" ID="15128acf-2c83-480f-b835-2f4822054950" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3410</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Rückflussventil</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>91c11665-74f3-44e9-aa1b-9d827c7e7e46</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>f60f9a96-dee9-4a72-b656-3c6ec134f2fd</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>af1e50ef-e14c-4da1-97cb-0008d3fa3c8a</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>17fba07c-195d-4f6c-88ca-820bf9de073a</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>6385ef2c-b6ef-47bb-8594-82581fadff20</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>a526d820-5656-4d24-b8e9-e3167a3ea9fd</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>add1a5b7-7a6b-4641-9add-cb6aeb5df59d</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>e08a177a-04ab-4917-8964-20e4bff523aa</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>f44c3f99-63e6-4c61-87de-35183cf65730</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>6a2db748-4d31-428c-ac55-545954d32a88</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>06e9eae6-31d1-452a-a069-a255840a8eaa</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>a1b9dc1c-ec4e-444a-a433-89b8fb023e76</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>ad539f50-7c91-42d1-9c6f-e166692719bb</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>030c3728-26d5-44b1-a664-e36ab4891f52</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.V3420" ID="64624fb0-b995-4bf2-80ba-b33ff761948c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.V3420</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Abflussventil</Value>
						</Attribute>
						<Attribute Name="OpenLi" AttributeDataType="xs:IDREF">
							<Value>c854bb7b-391e-4ffc-bd1d-d82888333a59</Value>
						</Attribute>
						<Attribute Name="CloseLi" AttributeDataType="xs:IDREF">
							<Value>19f94177-2e17-4102-b896-b1dc4c27a87d</Value>
						</Attribute>
						<Attribute Name="Ctrl" AttributeDataType="xs:IDREF">
							<Value>63e33a2c-4aad-4b12-833a-1233098a4cb5</Value>
						</Attribute>
						<Attribute Name="SafePos" AttributeDataType="xs:IDREF">
							<Value>c639b610-5818-46cc-b590-5f1a8f29366a</Value>
						</Attribute>
						<Attribute Name="OpenFbkEn" AttributeDataType="xs:IDREF">
							<Value>ac355383-b6a5-4e3d-9f57-560c486ad1d8</Value>
						</Attribute>
						<Attribute Name="CloseFbkEn" AttributeDataType="xs:IDREF">
							<Value>58e6dd5a-c916-4863-9884-cf7e66649929</Value>
						</Attribute>
						<Attribute Name="OpenFbk" AttributeDataType="xs:IDREF">
							<Value>c22a6b50-a06d-4a62-bc62-6afe065a7768</Value>
						</Attribute>
						<Attribute Name="CloseFbk" AttributeDataType="xs:IDREF">
							<Value>1b687378-c4ff-48e6-9b10-b7ed024b0c89</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>1695f5d6-ccbb-4175-b932-7a1eb1f75f32</Value>
						</Attribute>
						<Attribute Name="OpenOp" AttributeDataType="xs:IDREF">
							<Value>d3362976-7f31-4be1-bfff-e8e9dc3be1b1</Value>
						</Attribute>
						<Attribute Name="CloseOp" AttributeDataType="xs:IDREF">
							<Value>157b3d60-8f0a-45e7-bfab-f67ea16bead3</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>5cc7df6d-e6e8-4628-8151-cab4e7e02de5</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>463f5014-ed1e-4380-87f0-8e05e12be006</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>cdffd550-b3a8-4925-b8cc-8487cf4a2039</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.P2010" ID="9ff3c17a-c5e2-4283-a282-2cd72347ab7e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaDrv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.P2010</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Pumpe Mischbehälter befüllen</Value>
						</Attribute>
						<Attribute Name="RpmInt" AttributeDataType="xs:IDREF">
							<Value>c4a8600b-06d4-410f-ae90-15330cc375a3</Value>
						</Attribute>
						<Attribute Name="RpmSclMin" AttributeDataType="xs:IDREF">
							<Value>2fffd469-b649-4c08-84f3-b88d940165be</Value>
						</Attribute>
						<Attribute Name="RpmSclMax" AttributeDataType="xs:IDREF">
							<Value>2e70e046-5100-4d70-a6f8-ec7aa0ba17df</Value>
						</Attribute>
						<Attribute Name="RpmUnit" AttributeDataType="xs:IDREF">
							<Value>631b9965-7362-44a3-b0fb-cd2e641b6988</Value>
						</Attribute>
						<Attribute Name="RpmMin" AttributeDataType="xs:IDREF">
							<Value>a8eb55d3-1139-41ce-bc0c-c05565b5e957</Value>
						</Attribute>
						<Attribute Name="RpmMax" AttributeDataType="xs:IDREF">
							<Value>7607882e-dab9-4bb2-80d4-3bd0672633b7</Value>
						</Attribute>
						<Attribute Name="Rpm" AttributeDataType="xs:IDREF">
							<Value>fcc24d59-f869-4ccd-a1fb-fefe58dd3927</Value>
						</Attribute>
						<Attribute Name="RpmFbk" AttributeDataType="xs:IDREF">
							<Value>cdfe1931-ec9e-4588-8e8f-edef6902609d</Value>
						</Attribute>
						<Attribute Name="RpmExt" AttributeDataType="xs:IDREF">
							<Value>3318809b-c5d9-46c7-a016-fa0dfc8c020c</Value>
						</Attribute>
						<Attribute Name="StopOp" AttributeDataType="xs:IDREF">
							<Value>61e1c870-91da-49da-af3a-27493bfb8bd1</Value>
						</Attribute>
						<Attribute Name="FwdOp" AttributeDataType="xs:IDREF">
							<Value>14df6f84-1c17-40d7-9f41-3ca619d2a021</Value>
						</Attribute>
						<Attribute Name="RevOp" AttributeDataType="xs:IDREF">
							<Value>26ba7200-cc5c-44b7-8f2b-1395456c3a15</Value>
						</Attribute>
						<Attribute Name="StopLi" AttributeDataType="xs:IDREF">
							<Value>ced92285-7a15-4b1f-a5ee-6f968f8931ee</Value>
						</Attribute>
						<Attribute Name="FwdLi" AttributeDataType="xs:IDREF">
							<Value>f23c4d2f-9051-46f7-a26f-a744838bd8c0</Value>
						</Attribute>
						<Attribute Name="RevLi" AttributeDataType="xs:IDREF">
							<Value>cbc67774-a330-4b91-8804-efd09add46b1</Value>
						</Attribute>
						<Attribute Name="FwdCtrl" AttributeDataType="xs:IDREF">
							<Value>feda30d0-9d23-4e4d-bbd0-3b87cf835a36</Value>
						</Attribute>
						<Attribute Name="RevCtrl" AttributeDataType="xs:IDREF">
							<Value>2894c175-64a7-4756-b824-bf45ac0e2cfe</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>9552f64d-d96f-4695-a6b2-b53997b2b330</Value>
						</Attribute>
						<Attribute Name="RevFbk" AttributeDataType="xs:IDREF">
							<Value>e42c0a07-b4ee-4e1b-bdd5-21a64acbdab2</Value>
						</Attribute>
						<Attribute Name="FwdFbk" AttributeDataType="xs:IDREF">
							<Value>008468ff-5d4b-4ecc-a12f-a1cf4327de86</Value>
						</Attribute>
						<Attribute Name="RevFbkEn" AttributeDataType="xs:IDREF">
							<Value>fd19b139-a2e8-4bbb-8950-db49d81c7b5d</Value>
						</Attribute>
						<Attribute Name="FwdFbkEn" AttributeDataType="xs:IDREF">
							<Value>4a82e63b-527f-467b-a9f7-de4feea881f8</Value>
						</Attribute>
						<Attribute Name="Trip" AttributeDataType="xs:IDREF">
							<Value>8eefd1dd-d68b-4e16-b3e3-0175bb8dd4ae</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>c485d366-db8e-435f-a4eb-02a205eb9c32</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>970f2b5a-8b15-46de-9857-8482f9e05647</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>a48cddba-3676-4b2c-b86b-43b62a9d3d5f</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Aktoren.P2020" ID="b23e60fd-87d0-43fc-a4d7-59af46be0ee8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaDrv">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Aktoren.P2020</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Pumpe Mischbehälter entleeren</Value>
						</Attribute>
						<Attribute Name="RpmInt" AttributeDataType="xs:IDREF">
							<Value>552dfe2e-be50-488a-a446-5d3491cd3e2b</Value>
						</Attribute>
						<Attribute Name="RpmSclMin" AttributeDataType="xs:IDREF">
							<Value>da94f88b-e47f-41ce-a6c3-221bdae5fa97</Value>
						</Attribute>
						<Attribute Name="RpmSclMax" AttributeDataType="xs:IDREF">
							<Value>29515b8c-d23e-4a6a-a2bc-d6fec33d70da</Value>
						</Attribute>
						<Attribute Name="RpmUnit" AttributeDataType="xs:IDREF">
							<Value>93b7aadc-ff68-4f80-8ca9-4963a547792f</Value>
						</Attribute>
						<Attribute Name="RpmMin" AttributeDataType="xs:IDREF">
							<Value>5d58ad3b-56a8-4030-958d-862c93f0f9e6</Value>
						</Attribute>
						<Attribute Name="RpmMax" AttributeDataType="xs:IDREF">
							<Value>a530b00b-e4e9-4d4f-b1c3-98e221469b63</Value>
						</Attribute>
						<Attribute Name="Rpm" AttributeDataType="xs:IDREF">
							<Value>c677fda5-53f1-4ddf-965c-d3cf01f5d095</Value>
						</Attribute>
						<Attribute Name="RpmFbk" AttributeDataType="xs:IDREF">
							<Value>1b4a7c13-d628-4ba0-add4-c4160bb52673</Value>
						</Attribute>
						<Attribute Name="RpmExt" AttributeDataType="xs:IDREF">
							<Value>7d36118f-7fc1-4f4d-a2a6-43528f853ed7</Value>
						</Attribute>
						<Attribute Name="StopOp" AttributeDataType="xs:IDREF">
							<Value>77343d64-e180-4c1b-ba50-ba84237f407d</Value>
						</Attribute>
						<Attribute Name="FwdOp" AttributeDataType="xs:IDREF">
							<Value>9fa162c7-c7a0-467f-b493-f826186f8c0e</Value>
						</Attribute>
						<Attribute Name="RevOp" AttributeDataType="xs:IDREF">
							<Value>12fb49e7-ab5f-424c-9674-3db4540ee484</Value>
						</Attribute>
						<Attribute Name="StopLi" AttributeDataType="xs:IDREF">
							<Value>6338646f-abbd-4d94-9a00-01327a2a45b5</Value>
						</Attribute>
						<Attribute Name="FwdLi" AttributeDataType="xs:IDREF">
							<Value>065a8917-5d28-43a8-bcdc-c502ecee4ccd</Value>
						</Attribute>
						<Attribute Name="RevLi" AttributeDataType="xs:IDREF">
							<Value>21598dfd-f84a-428b-9e41-bd320d0a296e</Value>
						</Attribute>
						<Attribute Name="FwdCtrl" AttributeDataType="xs:IDREF">
							<Value>64101484-4572-4a66-a78b-5d7f4a5b3a63</Value>
						</Attribute>
						<Attribute Name="RevCtrl" AttributeDataType="xs:IDREF">
							<Value>a59d3bba-4ad1-4adb-9d53-d99132e1da71</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>2560e11c-ab14-4991-b35e-c0630b2db806</Value>
						</Attribute>
						<Attribute Name="RevFbk" AttributeDataType="xs:IDREF">
							<Value>06525e1c-4ea0-4db4-90f0-641fdee289c6</Value>
						</Attribute>
						<Attribute Name="FwdFbk" AttributeDataType="xs:IDREF">
							<Value>fcf1b718-7be4-4aed-8939-6ab76d1ab409</Value>
						</Attribute>
						<Attribute Name="RevFbkEn" AttributeDataType="xs:IDREF">
							<Value>56d65077-b4ba-4fb6-abf8-c22fc06fb6bb</Value>
						</Attribute>
						<Attribute Name="FwdFbkEn" AttributeDataType="xs:IDREF">
							<Value>13ef84bb-5e91-4cf1-82b4-53d028452690</Value>
						</Attribute>
						<Attribute Name="Trip" AttributeDataType="xs:IDREF">
							<Value>675a0aa8-d895-416a-85d7-0467435c780e</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>c0a985c2-bf34-47c0-8761-32dc00660a11</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>61ab55a5-95f3-4340-afe9-9d9dc406d693</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>188826e1-4199-4d80-80d7-4ae0e0a39902</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.LIC1402" ID="0a3e20bc-57d6-413f-8057-55357d4049a4" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.LIC1402</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstand Mischbehälter B1400</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>2b1f65db-f400-44ea-95df-e5c906f4b905</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:double">
							<Value>208.95</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:double">
							<Value>-94.21</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:integer">
							<Value>1038</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>71c0851e-8682-4bf4-84e1-028822e0733b</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>d61e790d-e2f6-4281-bfe1-735d1e3a62e0</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>776b9026-2a7a-441a-9cc9-2443539ac168</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.FI2012" ID="d79109e2-14b7-460d-a9d6-b4f91edd9438" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.FI2012</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Durchflussmessung am Mischbehälter-Eingang</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>56767b92-7dee-4572-a17c-89cddaa77962</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:double">
							<Value>0</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:double">
							<Value>7.5</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:integer">
							<Value>1563</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>8dbb1ce9-9c8c-4a50-bd01-e8ec3ffbee39</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>04877309-3270-4eb8-a9ab-de068b816a83</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>60a6162b-2363-4b37-82b2-de1d18842d13</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.FI2022" ID="35b72d0c-dc1d-49fa-a386-997ba8514791" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.FI2022</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Durchflussmessung am Mischbehälter-Ausgang</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>77aed452-a0a1-4d4e-ac50-ef0675f36cb3</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:double">
							<Value>0</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:double">
							<Value>7.5</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:integer">
							<Value>1563</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>8267d8a8-fbab-44e3-84e6-677de38c2b36</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>d4e52dbc-125e-4188-bc89-f685287efc69</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>e1fa5dfb-3fa8-4d1c-8af0-d9e1bd425ac1</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.FI3431" ID="3b3b4e01-f365-47fe-92cc-bbc4453c2f01" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/AnaView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.FI3431</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Durchflussmessung am Modul-Ausgang</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>0cdd3a42-5115-4559-b857-1927b24f4293</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:double">
							<Value>0</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:double">
							<Value>7.5</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:integer">
							<Value>1563</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>5f988245-3740-4c75-b29e-839824014244</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>df7a675d-25c2-4193-b057-adb26f80d2b4</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>50778c1a-ee62-4747-90fb-6462dc42bbd1</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1102" ID="c1fdb88c-7755-4833-a52b-7921f9113281" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1102</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstand B1100 Maximum</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>baeb4249-3e8a-4af5-bac1-3e000c6530a4</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>Voll</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>cfd5aec3-cf4a-41d7-a520-d1a6e4ac2062</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>805ea693-944b-4ecb-bb6c-bd5d700a9b50</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>938fa8fe-2faa-44f6-9f00-5687ab8c41be</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1103" ID="32a3b2e8-c44d-407b-bd77-5ca6718a546f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1103</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstand B1100 Minimum</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>a9fbdb8d-a537-4434-9950-0d68a01968b1</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>Leer</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>d57ae1c2-1fc1-4167-9b77-ddde0a20051c</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>1c7e3226-f49b-40b0-8843-67626365802b</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>bcded1b9-0b80-4430-bec6-3d675f25867f</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1101" ID="95c143c0-7804-4829-8efc-5e8c9d072544" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1101</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstandsalarm B1100 voll</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>937529f4-50d8-46c1-be6c-e0c26215130f</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>Voll</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>a8de3783-68bb-4e9c-b476-7b57bdde4490</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>30bbac5c-0fd8-44d3-849b-98b58380c5db</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>bfaebec9-3313-438a-95ec-0b0e1eeffac0</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1203" ID="971e0af3-677c-4eb7-be45-9b4f818f19c2" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1203</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstand B1200 Minimum</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>0adeeb3c-bb67-434b-987c-9c4c9ca10f94</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>Leer</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>c88a10a3-976f-4ccd-a54f-a8f68c806818</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>8d517531-92a6-4dcc-9a50-a9c13492440c</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>1bc12469-362e-47c6-9a63-2dfe7d4728b0</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1202" ID="0c6d4a19-bb24-47eb-9b59-ef8a06c16658" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1202</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstand B1200 Maximum</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>61e05982-0f71-4f53-a64e-2275fea1be7b</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>Voll</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>57fa2479-54a8-4b72-b1c2-bb9be60e352d</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>1ef05c03-805d-4e45-9f2d-deb41e50af1d</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>68e09d56-525b-43b9-9cb4-63fa266cf05f</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1201" ID="94ff10c0-da0d-44ec-82e5-f110e777a420" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1201</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstandsalarm B1200 voll</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>41e5515c-8d39-441e-ac00-8df614040422</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>Voll</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>b1228d9f-f385-4124-9b31-c87e789e241f</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>7a8ea76e-0ae3-4338-bc6f-085a5cd5998f</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>80c69b3b-a5de-481d-bec0-342ada9c1e6d</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1303" ID="9c822c34-3e0b-47b8-a68b-440009bbb00b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1303</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstand B1300 Minimum</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>92b2a0d6-ffa5-4f7f-8d02-c17e019c3b19</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>Leer</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>5a2e1dfa-cf44-43ca-a514-f60fb7589a6c</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>e3667a52-be2e-4475-9049-bbb730950bc3</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>b04d2699-dfe5-4810-adbb-ad3f58cdf896</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1302" ID="77a2f48a-4e45-44f5-b6e8-778a2ff08c45" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1302</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstand B1300 Maximum</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>ba833d6a-f9e1-4165-88de-0b4b5e935b10</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>Voll</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>b4b30f7c-2af1-40c6-889d-e870ddee6dbc</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>e6ac9473-fcd1-4212-a91d-04fb484f7496</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>b5a71070-979d-4efd-a8ba-beaeb377fe8e</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1301" ID="20eda9e7-78b3-4237-8c83-63be4a08806a" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1301</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstandsalarm B1300 voll</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>ff06ce7c-20d4-4450-a696-795a4306b8dd</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>Voll</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>73e5c86d-dc94-4a88-b22e-98b9f0c934bb</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>517deeca-bb44-41c5-aa48-4c939bd110de</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>be100efd-abc8-4d1a-9804-122615c630db</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Sensoren.L1401" ID="df38156d-13ea-498e-bedc-85d0d09058bb" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/BinView">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Sensoren.L1401</Value>
						</Attribute>
						<Attribute Name="TagDescription" AttributeDataType="xs:string">
							<Value>Füllstandsalarm B1400 voll</Value>
						</Attribute>
						<Attribute Name="V" AttributeDataType="xs:IDREF">
							<Value>de88cad5-a877-4650-b312-dd5113f25b5f</Value>
						</Attribute>
						<Attribute Name="VState0" AttributeDataType="xs:string">
							<Value>OK</Value>
						</Attribute>
						<Attribute Name="VState1" AttributeDataType="xs:string">
							<Value>Voll</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>d010c653-bb0c-47c2-ad15-1f48247b8e75</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>e6432337-90ba-445d-967b-0285f6ea19d6</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>f53bb0c3-6626-4264-950b-e8167aaa78f4</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1100" ID="2218731b-a8d7-47d8-b64b-fde82e03b082" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1100</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>2ba1cc74-6180-499d-9b5c-a6250926d9b7</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>14f012b7-184f-4d7a-83d9-3c0ecfd5fc52</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>1ff08569-f6d7-4fc6-8b31-308ca61295c8</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>c03ae75d-50a6-4ca6-8826-8fd1acd18d4d</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>4ec5b7f7-e857-4d1d-8078-be5c4d4f3d11</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>d3f72a75-4b1e-4e6e-9574-cfd93e2927c6</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>80ae29ff-5494-4241-b0ad-ab5ff8f6adbe</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>4f8ac5f3-228a-495a-a89b-f7de8087b83e</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>b1495d7b-e48e-4261-9ed2-4348929e5df8</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>e0d7e658-c518-4453-ae4d-dcb2d779e3bc</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>2309e8c3-4218-44aa-860f-8561a29cd017</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>fea7199d-af5a-492c-ba07-869f03d865fc</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>1693438e-529c-48fb-a197-a29320849006</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>7b9f6a11-580b-4e53-86b5-fb168ff45ad5</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>b4346ffd-1b2e-4362-a968-68b991de61b7</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1200" ID="9df85527-0f1a-477f-91f8-ed9789123cc2" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1200</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>52473adf-d4ac-4368-8e41-c13c9479aceb</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>9baf4f89-b3ae-4dcf-a577-5fc1cbdae004</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>69257ba8-3af5-4889-97e0-74ef1dcaaaab</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>ef28e4d4-e554-4504-b9d8-b21797879a7e</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>a7738625-9fac-4d04-b0cc-6d38a84ec611</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>26dc53a6-62b2-4d8e-b85e-f4110c8261c2</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>08d59bd5-7f50-49e0-980d-9f56620c1f3f</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>99156083-75cf-443e-b6fe-72345e461586</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>6e25642f-6921-4fa3-b6cb-a604c3a18ab0</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>356ebcfc-3d19-4af9-b131-05cd19d22f67</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>9b7841d9-f38d-4cb1-86f0-72f660778415</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>ee1fd501-3567-45f6-8da4-80c41b0b9aa0</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>2374d834-a19d-4b0f-aca2-f5400974e840</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>7b1121c0-ffaf-4fc3-8ee5-c475fb77dc5b</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>12141948-0599-41fe-bf40-2d1288b58a8f</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1300" ID="d5d5c287-26be-4295-973b-5d484a6b5ccf" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1300</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>bf80a5fc-47ca-46a4-be91-1f0037f5ba0a</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>6937f46c-fc58-428b-b81d-29a107ea90ef</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>a6c3f447-ece7-46ab-b5be-4628b11aa43e</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>ec3b9b87-a5b6-4222-be20-3bbb41953476</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>9e0a4122-0501-4410-8f63-e5faf2d97534</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>631489cb-9403-4be1-a549-8d08c03c5f18</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>f01d2729-5ad9-4e6c-9829-3b7758da23fe</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>69923765-d3da-4488-bd4a-072cf34899a5</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>3c562faf-a494-4f27-9f59-470ae6cf85ed</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>caf14e49-8e66-4c26-a74b-3d3ce4819522</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>35748df1-dcf9-43e2-9e5b-44a34f2716d2</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>2c2020ee-6a76-4f41-8350-729a68d47d30</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>8a6c50ff-7164-41d4-b5d2-c65f4d3ebb9c</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>1355f9f2-18b6-46b9-888f-7038938270b1</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>5490e15b-65d9-46bc-832e-a7d3dcd7a93b</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FeedingB1100" ID="62e21a8a-b2c5-4dba-88b9-06b130c114cb" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FeedingB1100</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>7667bc5d-9ccb-4fd7-b92d-19619f0b23a0</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>bfb57a06-4434-4465-aa4d-181fc4ae5393</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>02752e09-2d5e-4e49-a07a-8f6413104acd</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>b50dac32-2382-402a-b8ca-38adcfaee33d</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>ea5ebf5e-6993-4f14-9e03-3591d381eae1</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>515a1476-5d5c-4355-8471-4dc9e5edc441</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>52ade01e-83a3-4223-8732-029fd17cf646</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>79a4dbd9-d89d-42f1-964e-6765ab1f1552</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>f2be6426-ffa0-494c-9114-f80f51fa0d85</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>411ebc7a-ccb1-4e9f-8599-81fc293073b8</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>95e3173c-d164-4229-8078-0bf09a59a38a</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>9d2c7832-a0da-4d38-b804-a8958f398057</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>473360c9-e586-4bc3-9d51-ea8b450175d5</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>61cf60a7-773f-4e81-9b83-55d6b93ed3fe</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>950612a0-42b1-4eab-88cc-94460e748e74</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FeedingB1200" ID="4c34cb57-10f1-4671-b61b-292e0b6e766d" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FeedingB1200</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>b1671ae4-6e1e-42b4-a055-d062fee7e3a9</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>3327324a-9aed-4f90-997a-25273deb8bc5</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>6aa513b9-dade-46d4-84a1-af174d61dda3</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>f67d74c5-e3e2-485f-a5e9-1d7223923cb4</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>1c6df0ca-219c-4bfa-8492-33ebb4e3c293</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>e4e0b838-ab51-4887-84d6-7c1e4870cb27</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>2c04b06d-3edc-431e-95a2-c37d321a773f</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>c8caa935-4672-4115-aa4a-bd2cd3403b5c</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>d6f2c3f1-c880-4722-8d1b-fc36cb5dba31</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>0b7dbe54-cdf9-41eb-b0d7-7edb29ed6e3b</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>fa2ac17d-cf7c-402f-939f-952234b6f787</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>b10d00b8-28b4-4fe5-b989-71a649d253f0</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>0ec8fdcf-2ff9-4695-a6a8-bf97622adf72</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>78086cf8-ab32-4b41-b11c-5dda279d44b7</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>3322ac52-f55c-4efd-a5b7-ef0f25dfc10a</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FeedingB1300" ID="567de6ee-61c2-4aad-8ec7-a2990907f2ef" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FeedingB1300</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>72687bf5-ac40-440a-869d-31b0f7c7b320</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>5a63134a-5e8b-4088-9875-6dd426e27f21</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>1085ca16-3d0c-4d42-b1fd-b8772849cc75</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>aa3be80a-88f2-439c-a47e-265efb6abf0f</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>0247cf15-eabd-4bd2-b04d-73c3946bbf45</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>8d6cad55-e1e8-4ef9-a459-2d33a6ae88e9</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>1c717d04-f6af-4889-9b3e-3eaf2c37ec22</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>6a86e4f5-f76f-48a1-8eef-2a9c78c2a806</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>a0e67f7c-05f8-4a3e-905c-312fef2679c4</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>5e514cfc-6930-4f40-9060-420263b1f96a</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>8a473637-a2df-4288-9f62-a6582b16a71e</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>73846097-1f0a-4e02-b1ca-9958f7c84271</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>b9dfd668-532f-445c-bdca-c867de00d72f</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>935fd8da-f331-4253-8458-b02707797044</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>ef0de31f-439f-4593-b808-e17b33ce8088</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1100" ID="aa4ee102-b82b-4880-86cf-e45a92c90727" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1100</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>f3da394c-9ddd-45be-b163-ca39979b829c</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>494cbfbe-4762-47d6-a5ff-1f9024331533</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>bd349188-74e9-41ce-8a4e-dec73383db8b</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>1b57818c-d665-485f-bb7c-cbfd61b391ae</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>0d537dd9-3056-45b8-b054-dd242174821e</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>a9bbeee6-0d9d-450f-a347-a438235cf67c</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>ee1f56d0-c6c4-4baf-a2bc-1c876fe3bd25</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>fc517931-eda7-40d8-96e6-9bcf5823acbe</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>37527f8a-ac59-4e9e-8f2e-57fe5babb8e9</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>cb899573-e500-4398-9235-0d8e51ee9727</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>94da7217-4708-4058-8275-2ca254927c5e</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>cb8082c3-0110-43e7-b79b-25e06d86c4ec</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>f0128782-fcf4-4376-8dd4-463cefde8fc4</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>3ed01499-223e-40f6-b22b-275cf6f51f07</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>84804143-f71a-49d6-aa6e-4283830bb405</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1200" ID="28b092c7-6289-4bbc-9eda-0e477a9b4f57" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1200</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>d993b26b-6e0e-4d44-b788-273ef4c41e4f</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>96ed462e-2948-4cd7-b94e-fba6571c835d</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>4e3cc433-bd07-43fc-b4d0-c08423e26a4c</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>8ce971c3-1409-4740-916b-5c28439616ca</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>298b13f4-e439-4d17-94b0-17562feff1fe</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>ce256a1a-68a5-4026-9d28-4cb568adbf9a</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>ca933d36-02ae-4b08-ad09-174deaa3f87c</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>230bdd14-3b6d-40c1-aa97-b47b7eb1a345</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>b9b0fbb9-b66b-49d3-9e99-7f4ac2489735</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>3fac808f-de36-4273-86ca-4646c670ba09</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>1caa8382-d738-49f5-bb97-b6c882e32615</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>b1b41483-c9e5-4a5d-b5fc-1a02237275ce</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>29b50424-3177-4640-ae1e-3deb6f79c98c</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>3e525fdd-0c03-45aa-9e3c-1483d6f02d5e</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>20a01532-0b74-4878-a11b-b132e1874448</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1300" ID="bf01e219-febb-49c4-84e4-0d63b74b0f67" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1300</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>95914eaf-b98f-440b-a196-ce00d312ca7e</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>0537d315-9408-4d9e-a68c-53f2bed1e213</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>17c3f158-55bb-41e6-8ef6-7c2ebd470800</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>24f20f45-e919-4351-a186-723094136522</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>1423f758-022f-4e73-8329-fbad3e3aa1a7</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>2295a03a-5182-4939-82cb-c425ef0f1c4c</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>0c21db10-2bd6-496a-964a-034a52f41f72</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>b71b98bf-733a-4d20-be43-9bef7fb827d0</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>1fb5d486-bc05-4cb2-a70c-8ce177ec8873</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>dd9b7a47-0a57-412c-a8a4-6dd1d1ac98be</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>2e72e470-9283-41b3-bd01-f46933c08d81</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>8dd1ec59-7469-4710-a781-2ad92ebf950b</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>481530d2-3b41-4cc5-a339-09455d388f7d</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>3901a41b-585d-49ac-89ce-958cd91e5c42</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>ad99929b-710f-4bf9-b090-b7233d148deb</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.MixtureDosingFromB1400" ID="c3f3e876-6315-41b1-a0e0-de2d3d899465" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceControl">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.MixtureDosingFromB1400</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>38baf11e-ee70-4ce9-b35c-4b01b5e60647</Value>
						</Attribute>
						<Attribute Name="CommandMan" AttributeDataType="xs:IDREF">
							<Value>2c03586b-1ecc-48eb-b86b-be021af9469c</Value>
						</Attribute>
						<Attribute Name="CommandInt" AttributeDataType="xs:IDREF">
							<Value>beb89e22-6f85-4f8a-b6d6-4857dfe3d9bc</Value>
						</Attribute>
						<Attribute Name="CommandExt" AttributeDataType="xs:IDREF">
							<Value>2e93ecd4-099c-4e56-8549-5b8916355e3d</Value>
						</Attribute>
						<Attribute Name="StrategyMan" AttributeDataType="xs:IDREF">
							<Value>807bc6d4-9034-452d-a2cb-31432822b566</Value>
						</Attribute>
						<Attribute Name="StrategyInt" AttributeDataType="xs:IDREF">
							<Value>125d2185-13f0-4dea-9280-a8274b9a5a30</Value>
						</Attribute>
						<Attribute Name="StrategyExt" AttributeDataType="xs:IDREF">
							<Value>e83ac031-20a9-41c5-854d-d7562dae7099</Value>
						</Attribute>
						<Attribute Name="CommandEnable" AttributeDataType="xs:IDREF">
							<Value>96878197-4101-4f45-8c55-52383bb63805</Value>
						</Attribute>
						<Attribute Name="CurrentStrategy" AttributeDataType="xs:IDREF">
							<Value>45aa6c94-f512-4519-a393-9967c5416332</Value>
						</Attribute>
						<Attribute Name="Result" AttributeDataType="xs:IDREF">
							<Value>073c391d-c705-45a1-8714-81c45ea51faf</Value>
						</Attribute>
						<Attribute Name="Locked" AttributeDataType="xs:IDREF">
							<Value>d32064cc-b8e4-4e79-bb47-184064d0a279</Value>
						</Attribute>
						<Attribute Name="CurrentState" AttributeDataType="xs:IDREF">
							<Value>7c0377aa-d971-4455-8784-05c00608b93e</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>9453bfb4-7c98-4244-8ada-155f5eb2e1e4</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>c2ddcb81-5553-4bc7-ae07-004cd9b59b7e</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>efcf06b4-4b18-4cd5-83ef-86189912c3c0</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1100.DoseVolume" ID="43c313bb-9af7-4892-9d40-d3e8a5ce8129" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1100.DoseVolume</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>e9854b85-7af1-4d8b-b233-1df293421f77</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>a59a2cee-698a-4a2f-b0c6-996b5f27d909</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>a4508d42-e271-4060-87c5-fd9fae664e16</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>b8c2f478-9d8c-45d4-bbe2-e161c2d618c0</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>a410554e-1b45-4be0-8c16-6e54ff41adf2</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>aa707cd8-fff6-4120-b3a9-8b7a729b000a</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>e2511a2f-de28-4ba1-9048-53519b99916a</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>335a2b83-b9de-44d9-80c4-7000708196b5</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>29500882-2c60-46ee-a9a6-548b94c84260</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>9d3336f7-25f8-4b8c-9f8b-8376fbc40dce</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>d126a873-87cc-469a-970a-2c1fb6a7701d</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>4e718d14-2778-4c00-9ef7-b7652cdcd58d</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>c15463ea-0afa-465e-b9f7-47fea0d99d46</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>ce0244a3-d68f-4b93-91a0-a3b6c0a0c36c</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1100.SetFlowRate" ID="e231d5e4-6286-499f-8e08-b5024f17617d" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1100.SetFlowRate</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>e2851d00-5203-40a8-a9cc-d3efca7c0f5a</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>cdcf8219-a63c-49f7-8e75-454c26733c4b</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>b6cd6174-2c86-4ea7-b701-f6f8e2fe6303</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>5cc7d9cc-82b2-4aaa-9b8c-4a79d58c7d97</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>758bda58-32e1-4d3a-b8bf-66ce4553d2d0</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>0e0661cb-b8b4-4aec-9cd9-567faab64b40</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>2c8130af-fb17-4a79-b6c8-f7fcbb29497c</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>08cc6bd8-342b-48e6-8a66-c44031d502a3</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>bd043649-f3ea-4ec5-892f-9cd88724cd3f</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>84726c82-ed27-42dd-93b3-a750ab064571</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>bcb83fab-066d-4550-9986-2d89e7f00eec</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>36723311-a88d-4ecb-a1dd-0869462bff21</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>6e50a574-62d6-4e84-8670-ff987091f19d</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>94694dd8-0963-46a3-80d2-4481efcc9141</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1200.DoseVolume" ID="78d72056-8da1-4ed0-9732-e4fd35a8f5db" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1200.DoseVolume</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>d5f29e80-0a85-4e23-beec-c16441e86c08</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>678d2c2b-fa8c-4941-a81b-d239bada9281</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>23d2503c-a0f9-4c84-88e5-5e22f179c2ca</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>5e6777b4-2f9c-44c6-bddc-fa505cc749f7</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>348e645c-1b7a-4173-a5c3-89cff0943df9</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>4714f0b8-153e-4b8b-b573-537fd4ca73ec</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>67b4dc05-c68b-40d7-8cf6-378a06ececc9</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>3926f638-7e15-458c-8a68-05c722dda8bb</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>f0dcf07b-8eee-473a-9266-16653a51b5cd</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>e2848873-23b3-4de6-a704-e3b469fd1e41</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>479719a8-3246-41aa-9ddf-966497e66b95</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>db3e215b-7814-489b-90d4-38e1d12b83c8</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>8dc2d57c-214c-4ff0-bfb1-2a55ee322b19</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>3c4d4656-eb6d-40b7-8bf0-cba8a1d4af17</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1200.SetFlowRate" ID="881cea6c-c377-4fef-b3e8-40deb3ed3c9c" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1200.SetFlowRate</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>a67bc362-2501-4bf5-af8b-be3b01d1337e</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>e4b7799a-2d0d-4b99-bdc1-0f5cfa9ee3a3</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>d49e5a0e-1375-43a8-99ed-bb1256d972f1</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>01a4cfd8-1073-48de-bb36-67acd1942291</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>ca096fc0-07ec-4c89-b76c-e6cf8bc8ccd5</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>53867dec-3042-438f-81d9-331a6e6d5a42</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>530c9f64-8e82-4e22-bf69-f5392e8e4908</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>1a354105-24f8-42cc-b4d1-9207f52b94bf</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>e6a73aa5-b718-4ead-96be-792561f280a3</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>41efd3da-4763-4bf1-92b3-d0f965a1d438</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>5a3a2264-5b3f-44d5-a79b-8b5577f05287</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>aac4aee6-2f14-4daa-86c6-3ad24faa36c6</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>fd662855-ee3f-4c7b-94b5-7e6331858859</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>c463f4d7-5282-42c4-b139-04b0f4d988fe</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1300.DoseVolume" ID="11a9b21a-f48b-4c1e-9c74-44a2efadf269" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1300.DoseVolume</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>3e4d3a58-4aa9-44ca-8cb9-a8497b1a3871</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>13a258fe-e44d-4309-b3ee-b5c3acb7c602</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>09fff5ed-b2db-42a9-bba3-4a19f06d635b</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>f7e619e7-8232-4fc2-926b-0b4bb20b80af</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>c1771496-90e6-4804-96c3-42ebe7f5d2f0</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>62469bc2-2ad7-45b5-9d5b-adbbad77340e</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>5241c964-fbe0-4961-b465-33ea2755fd2e</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>fb006147-51c4-48a6-86c0-ffe5c4cb3d00</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>5d7d55a6-83fe-4132-8348-be2bc06ba4b7</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>3540acca-08a0-4d66-bbf4-270a02367784</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>9977f4cd-cd14-4167-8ac9-98497e4b3711</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>577dfda8-56a4-47f2-9324-295bc180bd50</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>18bf4047-e63c-4a33-ae28-d03eb3792f26</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>ef10af1e-4b42-46d4-ab2c-3238766373c0</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.DosingFromB1300.SetFlowRate" ID="968bdd74-e563-4fd7-8238-761022834ab5" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.DosingFromB1300.SetFlowRate</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>63ee894e-d4ea-443c-aec5-1b0c37ab93fd</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>c0d1f04a-53d9-442e-bcd5-19ee5ae5b6f2</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>f93cb9f2-f338-485d-a3b7-63bab06dd808</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>cd607eed-c263-46be-80ce-14cca73418cf</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>8e5947f9-0261-44a7-9835-dd5829ad38be</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>6e12ab52-2ac8-4a22-b01e-6c4461b42bdd</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>847786c8-4e45-493e-9b25-19c7b7f766b9</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>7a6b8296-4b83-4cd8-8980-dd9f5c306dda</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>7ba995f9-0167-4dc8-af0c-93b722ae7e0a</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>532fedca-8f85-4b79-b3dc-1b5bc4ae11be</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>9b4dccaf-dbc4-4ce5-ae1c-c3d235261c31</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>e22c564b-6aa2-4835-88aa-9d5fa8066f1d</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>9f6368f5-5850-4661-b0cb-d9a2ef770a82</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>4ec8e650-ad63-4f58-a67f-a77ceb28642a</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FeedingB1100.Duration" ID="c0862790-4035-4c13-a492-f187a41dace5" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FeedingB1100.Duration</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>4e524de6-fd79-4378-8adc-0c59e39c2a3b</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>0c1a15d3-e0d3-40ef-9444-0d97ffe0f9e8</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>76df492c-8671-4b85-9df7-023ec9aba60a</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>d066d5cb-0be3-4cf5-a417-95797ea5fefe</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>0a96366f-1b84-4352-b326-08fa9960a28c</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>af8e3fb1-0a4f-46c0-85c0-4f4b130d3a05</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>31ea7c83-fb07-4013-9733-fa5858131991</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>34448526-2c76-410b-89fc-0cad437d3a91</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>a4dc5036-4c6a-43a3-8c24-c06f2d3cd81c</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>0358a1d7-4d28-4781-ba59-e4d2da841b51</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>c9ba9146-cb19-4a0e-9bf1-7a2956ffc5da</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>f54d56b9-6b80-4a40-ad21-6d67902e104b</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>6e14c49e-0673-48e1-ac7e-23449e790519</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>3f9ea8b0-b579-45fc-b639-a9871516a9dd</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FeedingB1200.Duration" ID="6975fda0-1e13-4b35-9703-2e62d4c22814" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FeedingB1200.Duration</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>d2b4a0cd-bf30-4a87-8b68-030e3e7e5d5f</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>e14e53e6-4786-4195-9193-bf1dfd1db5a5</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>ce15f32c-4713-4a26-94ec-2df4bac3d0a8</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>99173d2f-c50f-4db2-8970-1a8c929c64eb</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>321699df-abf4-43fb-ac10-556a06fbfca1</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>33d34617-2bf7-44a1-960e-47973f89f4fd</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>fc2705b6-b3c0-4399-bc49-fab82d104d02</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>603e53e6-841f-47c5-ab40-fde34b2d28b9</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>fb43a9de-f614-41ef-8316-e0c84f44f9fc</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>0db07297-023a-40e4-a120-f4e701bcc2b2</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>0a748058-676f-4074-a6e1-275ca899c145</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>851f9af7-03f8-438f-9eeb-dbeef80b42e0</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>326f1e84-2fb6-48dc-848e-b3a93b0f0438</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>732a894f-3b7f-4160-b5ea-94883a88535e</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FeedingB1300.Duration" ID="cc524f28-9a74-4503-a3cc-16099e26c12e" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FeedingB1300.Duration</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>075db4c8-4531-42ea-b3eb-aba09f16d2cb</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>f9873e89-1c27-4c79-9864-3c321b7a1c9d</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>2c8b1cbd-a194-4eb2-a499-61737480a26b</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>43a286c0-76d9-4aec-b9e4-3b0de98d2b86</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>bf658649-636d-4eba-a87d-e217abd0beee</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>9e8c3605-66e8-4e37-a16b-49d08722a48f</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>e68ac1da-aecd-425b-92cb-88ba4accfbd7</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>a848ff14-f0fe-40e8-8b4f-e2963ba2f0c0</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>95431c00-d76d-4a51-8633-732e7a421080</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>7285d33b-8ba7-41f2-8311-b55fad88dc64</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>355ab296-a3a7-456c-b8a9-55c8c5892e17</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>35816b4c-d8c1-4877-86ce-93a364ee5925</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>debc3c8c-f9fa-4312-b2ce-6ea4f30343cb</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>0d7851c9-33c8-4563-9877-00a14dfe7d7f</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1100.DoseVolume" ID="562bd36d-41d1-4c02-a473-432afdaba700" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1100.DoseVolume</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>bb05f1c2-4ec0-4ac0-b1c0-3fc30e270599</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>5e3b542e-adcc-464a-89d6-1562c3ae9eed</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>08188035-b5f1-4e36-b61d-676e79e94242</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>f26d6168-9adc-432c-9de8-a35046cca39a</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>633c4585-1360-4683-aaed-5e16908fe6f8</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>d679d4c9-c4c0-4cef-a987-9acd2d9da876</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>290fd23e-cdbb-4d14-84f5-ab3760fda4b6</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>c58a97fc-c34d-4013-9ece-6cf61bfd778a</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>3dce1bd2-44fe-40b2-92b2-166cb465ffc1</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>4253b00f-9c06-41a7-a0dc-96c19d7abee2</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>b23548d5-c53c-4dac-a50f-a18354d7f57a</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>cd2e8e4b-f962-4fe3-b3f7-efc8ad09535b</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>731e58ed-4b51-4178-86ea-9bac2ccc68fc</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>7dff97cc-d004-44f5-a493-6edd79df4e41</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1100.SetFlowRate" ID="4a94937c-198f-4686-a790-e959174cf3d5" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1100.SetFlowRate</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>a0f77d6f-75f1-4d36-8e70-07a774e9a26d</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>65ded4a0-d9ff-42c4-878f-17f27e5c776f</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>f45f0322-7555-4846-ae01-32b145538bb2</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>7c31f805-9e96-4e19-b04b-bad1123a23c2</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>57362c1b-2600-4771-ab2d-7ddeffb7e652</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>5abaec48-6352-46fd-b10a-854ad2bda63c</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>54e916f1-7b17-4117-9232-5a398711e8ba</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>da0dd9c4-7b9c-4710-b207-36be3251d137</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>2e3c4a00-56b7-4c34-8c7d-d2fca30b4707</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>9e50a3f9-5a72-4b05-a6ad-07a54d12be42</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>ba57db68-d388-4b74-94d9-64d88338fc2b</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>656fc016-5ec2-4414-809a-2ed9a84e51e8</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>ab44af84-fe51-48c1-ab35-a6ac02e52034</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>c4393584-57cc-46e9-84d0-ef8da62866f5</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1200.DoseVolume" ID="29cd0707-b02d-478b-a965-26a89877972c" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1200.DoseVolume</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>cc1f2faa-c24c-472c-8275-ee5fb663850a</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>1f01f74d-5368-4eaf-bb4c-497bf509fca4</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>fa899eb0-8088-4418-8c2d-6e57fd77d38b</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>69911bc5-5e99-4e82-ba9d-3f78cc63f17b</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>5aafcd0b-d4a1-4d0e-b9a2-97b7fcf283b7</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>4675ffbb-50c0-470d-9b63-b9e5959f5855</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>7d679544-6df2-46d7-879d-4a8e7c1ba48f</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>a9b081ad-8b8d-4744-ba20-7a576189a404</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>39e43b95-1936-4759-9404-26015c079dbf</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>ee92c19f-8a97-4685-82c3-8ad60b3c7059</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>019498ba-8577-4c4f-88a7-4a0613063186</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>9b6fcacd-34b6-4c60-bf98-9846e7e140a0</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>a76c27d2-7d58-4b6e-b7d8-4f1db4910ca1</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>48fd7702-bedf-46bb-97ca-278de411c951</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1200.SetFlowRate" ID="531d68e0-8e28-4396-82c0-7fd5a80a0373" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1200.SetFlowRate</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>9a16a3e0-71c2-44be-8011-069f076ffdae</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>646686d3-c48d-4908-b27c-c62a63b3f7ac</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>839cd323-b5a4-40e6-a090-6c50468ea487</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>e53d8830-8379-46d2-b64a-a611829867c4</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>67a425db-2788-462b-b57e-26bcc1c70a4c</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>489c4d5a-231c-4d70-bdab-5572166df71b</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>d53e94a7-ea50-4d36-a0e3-b81b386f3db3</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>9d1ca467-11e5-479e-8767-b41b0b6ec543</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>b9aee7ea-3fd1-4725-a4b0-c6f5a33178d6</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>1c1e0a05-9522-471d-8af0-537cd8ea8b43</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>0498441b-b282-4871-a83c-c936ab069a78</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>37b704a0-2e60-4fd1-8f0e-c4fcf78e4093</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>b5ea3304-3aad-4606-a8dd-b51371f189eb</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>fef891f9-5572-4c29-9c19-eeb75c6d6648</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1300.DoseVolume" ID="c1b0239a-6f4f-4905-b506-aa1e38ac3005" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1300.DoseVolume</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>035ea35f-e060-424c-8162-ebc3b1e58564</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>4d69fe7b-504b-45f7-b1e8-fb9bd8c34c3f</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>6cb083e2-bbf9-4517-822e-22dbca1c58e4</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>b11330da-10f7-4660-a16c-506abcfd2d70</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>d5c99cea-b1f9-41d7-b17c-f7edcbfa8942</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>9c2b25c1-4703-43fe-9410-1481a401523f</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>e344d35b-4cad-4305-9517-5eaf5ce5b0a5</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>26e6e2e7-972d-483d-8873-c9ee2a4ed753</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>69290a0f-1528-437d-b22e-09955651c4de</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>0367da42-8711-4ed7-a448-92a8fa2d19c9</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>72a3823e-cfc7-4a59-9624-550e12eaac22</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>9f61add0-9403-473d-aa46-17298f3acdb6</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>8b898eaa-8b4c-4e46-bd9f-1fc43bd663af</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>8da0152b-0588-4326-a24b-273c5d325615</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.FillbackToB1300.SetFlowRate" ID="efa776bc-fcaa-4cf0-b4c2-7361972ce5de" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.FillbackToB1300.SetFlowRate</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>061e588d-0acd-4280-a2de-6b09079c3789</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>f2d00ac3-262d-416b-93c3-331dc4ba95c7</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>68b68549-bf3d-440f-b022-8233ae3a4054</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>b3cf3ce2-b7d8-4e39-bbf5-8b3e1768099a</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>a98248cc-8e1b-4377-a522-d4a0611d6b9b</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>c89a0535-ef37-480e-95ef-1567070bd9b0</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>f632e949-1fd4-4b41-8265-8f66597144ff</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>bb30b4da-fb31-4255-bf03-041018d43927</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>e9b43d1f-1b6b-4b8a-a34e-ea8dd41cdacf</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>c2e96958-2aed-48e3-9253-afdf73e9442c</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>52059e4e-6ad0-409e-bcf9-ca0394e2f82e</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>67798636-4b31-4dfb-b7af-4d673fc25f27</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>16140e55-7786-4df6-8d1d-b9c8b138a270</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>035de928-9033-4324-8c82-3500d39d42da</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.MixtureDosingFromB1400.DoseVolume" ID="28aef7ca-3c62-4a7b-88c0-cb2523059d22" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.MixtureDosingFromB1400.DoseVolume</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>ab7ddaae-fbee-44de-9c64-de4b94ff4eb1</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>72625412-471d-4114-afa5-5263e1f48409</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>7da23636-f6f4-44c4-9f80-89271fc1abbd</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>de9f07d8-28b7-4d80-9157-d36ce598d744</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>4a19c6ba-f954-4175-90b5-18e5b9af811b</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>8195ea0b-2272-4c4d-a623-b97b9043159b</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>a80b5dbd-dd7f-487c-9841-3c8404418223</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>40f70b75-5773-4446-9bc2-c4fcd59c99fb</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>bfb39d26-96e7-4c5f-ace8-57bec7673813</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>9dae0760-6638-40c8-b49f-97c3ee129aa4</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>0a76233a-d641-4add-9fbd-899d517e6be7</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>8ed1c337-3df7-4bb8-ba02-353131d801b9</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>3562b3ea-bbdd-4780-8624-51f3440fb2b8</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>8da40518-4a63-46f0-b67a-90ddb4257d73</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<InternalElement Name="Dienste.MixtureDosingFromB1400.SetFlowRate" ID="ba7478c2-cdb3-4b06-ac07-b5f5c24f96e0" RefBaseSystemUnitPath="MTPServiceSUCLib/AnaServParam">
						<Attribute Name="TagName" AttributeDataType="xs:string">
							<Value>Dienste.MixtureDosingFromB1400.SetFlowRate</Value>
						</Attribute>
						<Attribute Name="Sync" AttributeDataType="xs:IDREF">
							<Value>43df07f7-ee34-4bce-b9b8-19373715dd6e</Value>
						</Attribute>
						<Attribute Name="VInt" AttributeDataType="xs:IDREF">
							<Value>5163244d-3793-4d6e-bea1-cddc6f629787</Value>
						</Attribute>
						<Attribute Name="OpMode" AttributeDataType="xs:IDREF">
							<Value>3beb04e4-1db4-405d-baaf-36a22b839870</Value>
						</Attribute>
						<Attribute Name="VSclMin" AttributeDataType="xs:IDREF">
							<Value>fc9c1b95-aa4a-497e-9f0f-175e2256c41e</Value>
						</Attribute>
						<Attribute Name="VSclMax" AttributeDataType="xs:IDREF">
							<Value>44e26fb1-c10b-4a22-9523-0692f82d6319</Value>
						</Attribute>
						<Attribute Name="VUnit" AttributeDataType="xs:IDREF">
							<Value>601777d4-958e-405d-8f00-b09217e69fca</Value>
						</Attribute>
						<Attribute Name="VMin" AttributeDataType="xs:IDREF">
							<Value>2d63fd86-9a82-49c9-b017-203a7ff3fc73</Value>
						</Attribute>
						<Attribute Name="VMax" AttributeDataType="xs:IDREF">
							<Value>603c3c99-980f-4733-b562-84873a902ba2</Value>
						</Attribute>
						<Attribute Name="VRbk" AttributeDataType="xs:IDREF">
							<Value>752520eb-6d8b-4a2f-a246-f01e90f803f8</Value>
						</Attribute>
						<Attribute Name="VOut" AttributeDataType="xs:IDREF">
							<Value>518b8cb2-6d1a-42ef-b49d-b575e4140b66</Value>
						</Attribute>
						<Attribute Name="VExt" AttributeDataType="xs:IDREF">
							<Value>31cd978f-dd52-4cc5-944e-7fd0ad02f3ff</Value>
						</Attribute>
						<Attribute Name="WQC" AttributeDataType="xs:IDREF">
							<Value>4935d076-f184-4af5-9684-535ccaedc1cd</Value>
						</Attribute>
						<Attribute Name="OSLevel" AttributeDataType="xs:IDREF">
							<Value>75fec9d7-4681-4a66-a589-9ca13709a681</Value>
						</Attribute>
						<Attribute Name="RefID" AttributeDataType="xs:ID">
							<Value>e8c0ffee-7668-44f9-a204-b9d8bc09bd23</Value>
						</Attribute>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="SourceList" ID="7a0537dd-2d3b-4b28-90f2-3420634ebfbb" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
					<InternalElement Name="OPCServer" ID="234363db-0110-44a8-96fc-e9cffb307c79" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
						<Attribute Name="Endpoint" AttributeDataType="xs:string">
							<Value>opc.tcp://10.6.51.31</Value>
						</Attribute>
						<ExternalInterface Name="Aktoren.V3310.OpenLi" ID="8769fbce-831d-46aa-8e5b-ea078ea4770a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.CloseLi" ID="7bd95706-0e68-4acb-be61-78feaaebee85" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.Ctrl" ID="dbbe562b-8463-4d3d-bb09-db1c063e31a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.SafePos" ID="4e7b5377-8419-46d6-b597-c278de950a2d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.OpenFbkEn" ID="79a48861-b406-47f4-bc61-d44c9ff86f04" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.CloseFbkEn" ID="8eb58105-38a1-4cf4-9b1a-640d68e6f822" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.OpenFbk" ID="86bc6cb3-c2ca-4ce5-9971-666bb6bf2534" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.CloseFbk" ID="52dd92a3-af1f-40fd-a4f3-781eec9ec139" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.OpMode" ID="44280e3b-4d56-4142-8e9a-0328a5f7fdfc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.OpenOp" ID="a644e42b-c6be-44f7-a91e-f0e6b45662af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.CloseOp" ID="1153811a-f006-41fb-92f8-cf22e406b0c1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.WQC" ID="56f7775d-4abb-4b90-aabd-5d2c6a5b7ff7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3310.OSLevel" ID="c9234f72-4cd4-4ace-8d44-621174d6e83b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3310.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.OpenLi" ID="b933001a-9657-4fcd-9a8d-8c7fea998ee2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.CloseLi" ID="dc157e20-d808-4591-b2aa-c5d996976d08" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.Ctrl" ID="7a90c371-48f8-4823-980f-1ffde7b195f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.SafePos" ID="cfbf2562-6d7e-4844-841a-36f6e4dcb912" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.OpenFbkEn" ID="0a2c102d-4d68-4536-ba91-ec720fb13ea5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.CloseFbkEn" ID="59acaa72-7c80-4296-b5ab-5449130524e1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.OpenFbk" ID="e4f23ec9-543e-49be-8248-66ef73bb5911" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.CloseFbk" ID="fcba03a3-82fa-4868-859f-d007f99e6930" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.OpMode" ID="8369c8f3-9ca6-4613-a477-78b67b741796" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.OpenOp" ID="4857564a-9359-4571-8012-0387e4a753b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.CloseOp" ID="5269e69f-5454-469f-bdc4-198fff7fccdf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.WQC" ID="67b8c5b7-dfb4-4f7a-8d13-a4e9675998e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3210.OSLevel" ID="966e723b-79c0-4353-8d7a-190226e87d65" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3210.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.OpenLi" ID="63dfa226-1369-412c-ae6a-7677720648f3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.CloseLi" ID="c739a66f-d6dd-4320-92c9-e71d73e2dda0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.Ctrl" ID="2a53c66a-4962-48cc-a3e8-08cb7124b494" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.SafePos" ID="02398865-76c6-408d-9099-96bf149bc4be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.OpenFbkEn" ID="d72d3281-a711-431b-988a-c615fc38ecde" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.CloseFbkEn" ID="2f31db65-a029-4317-9aad-85a6296f58f7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.OpenFbk" ID="c1228d50-814d-49bc-bae1-3ec700533a03" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.CloseFbk" ID="57518e63-99d6-4471-8608-a36124d96f28" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.OpMode" ID="177797ec-a424-40b5-b9ff-668dc578b076" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.OpenOp" ID="d1e5690a-0f96-4d37-af59-14c260449dd6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.CloseOp" ID="06e58d57-320d-4832-9975-562c36419dcf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.WQC" ID="0c0e9a07-fb8f-4d39-bee3-772e1af4b5c1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3110.OSLevel" ID="07fa9c63-78ac-4ab7-a3b8-0c2529782377" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3110.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.OpenLi" ID="363fac10-abfb-4be5-9e6e-a37874cbc7d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.CloseLi" ID="759d2562-bcbd-493f-9888-7e42757010c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.Ctrl" ID="f5fac335-e377-49c8-8f14-636092df2a86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.SafePos" ID="861224e3-0dc7-4d41-b95b-f2822a8a0e9b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.OpenFbkEn" ID="898634e4-ea79-4382-8230-456eb895ad5b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.CloseFbkEn" ID="42287ccd-7b78-4245-811c-ed2825713e58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.OpenFbk" ID="d0edd679-b8bb-41d9-8e81-2ef46b575446" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.CloseFbk" ID="b8ec650e-8d1b-44e2-862b-956573f1788f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.OpMode" ID="b3bad014-f9a7-4a6c-95ef-f40f60d4390a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.OpenOp" ID="0899e638-542d-41cf-916d-996dbf1a8a7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.CloseOp" ID="22374a3e-30b2-4132-a66e-865f3cf6e609" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.WQC" ID="eb960bb6-aedb-4fde-a5af-fd2f7d23714c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3320.OSLevel" ID="df14ef76-ad7a-4ea2-bf8c-dcbf66df68e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3320.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.OpenLi" ID="9ad82a77-aba9-4c2e-a714-fe693ba8db4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.CloseLi" ID="84eb7a92-8f0c-40ca-a324-f26d75976dc2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.Ctrl" ID="ac3ed6aa-530c-43fe-9762-d917dd5854b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.SafePos" ID="b55b03b8-4c7f-43d3-bb09-7a57d8932218" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.OpenFbkEn" ID="d72e813a-cdaa-4d1d-96c5-8dca4b49f733" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.CloseFbkEn" ID="eb928908-de96-4f8b-a5fe-fd28f8808478" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.OpenFbk" ID="f5fdc2da-d540-4e13-ae14-16106d71ad23" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.CloseFbk" ID="dc9a9919-61da-4233-9a3a-8047b328434f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.OpMode" ID="6ef7174e-5977-4929-bdf6-07f57e718a0f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.OpenOp" ID="260610c8-7a14-4d2a-9e9f-d86f9d61a157" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.CloseOp" ID="db6f1cfd-12bc-4b40-bd1b-e802e6e358de" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.WQC" ID="ae96b70f-ea70-47b1-9ac9-bae9245e97a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3220.OSLevel" ID="d1401475-2b9f-4059-a50f-6b0c5343853a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3220.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.OpenLi" ID="af64e379-1ed2-4427-a93e-d9204f99eb15" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.CloseLi" ID="836da028-e4cf-4da5-9279-339b7c5f1cf9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.Ctrl" ID="1a7c2574-5d9b-425d-916c-3d871cc08699" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.SafePos" ID="ea11d15d-87f6-4a30-9cfa-fe668b97bfab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.OpenFbkEn" ID="37a28bac-9e93-4c13-a70f-311f7a4d2dd6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.CloseFbkEn" ID="945997ab-600a-45d4-8e05-11afaf81c184" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.OpenFbk" ID="e2019a80-9095-4f24-aa16-b7fad6580516" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.CloseFbk" ID="32353e46-5eca-41e8-8df3-f11324d5ee29" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.OpMode" ID="695383c6-68e3-427f-a895-9ef8c7271010" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.OpenOp" ID="1f9438cc-cba3-4e0a-b808-3e1cb6e41f21" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.CloseOp" ID="0e12da8a-9e86-4c5d-b51a-96cb31ac8a37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.WQC" ID="ed7c8ae3-f3b7-4d1e-9401-ae90858708d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3120.OSLevel" ID="ee6f944c-ba53-4f33-a400-46415a808423" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3120.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.OpenLi" ID="91c11665-74f3-44e9-aa1b-9d827c7e7e46" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.CloseLi" ID="f60f9a96-dee9-4a72-b656-3c6ec134f2fd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.Ctrl" ID="af1e50ef-e14c-4da1-97cb-0008d3fa3c8a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.SafePos" ID="17fba07c-195d-4f6c-88ca-820bf9de073a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.OpenFbkEn" ID="6385ef2c-b6ef-47bb-8594-82581fadff20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.CloseFbkEn" ID="a526d820-5656-4d24-b8e9-e3167a3ea9fd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.OpenFbk" ID="add1a5b7-7a6b-4641-9add-cb6aeb5df59d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.CloseFbk" ID="e08a177a-04ab-4917-8964-20e4bff523aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.OpMode" ID="f44c3f99-63e6-4c61-87de-35183cf65730" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.OpenOp" ID="6a2db748-4d31-428c-ac55-545954d32a88" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.CloseOp" ID="06e9eae6-31d1-452a-a069-a255840a8eaa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.WQC" ID="a1b9dc1c-ec4e-444a-a433-89b8fb023e76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3410.OSLevel" ID="ad539f50-7c91-42d1-9c6f-e166692719bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3410.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.OpenLi" ID="c854bb7b-391e-4ffc-bd1d-d82888333a59" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.OpenLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.CloseLi" ID="19f94177-2e17-4102-b896-b1dc4c27a87d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.CloseLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.Ctrl" ID="63e33a2c-4aad-4b12-833a-1233098a4cb5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.Ctrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.SafePos" ID="c639b610-5818-46cc-b590-5f1a8f29366a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.SafePos</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.OpenFbkEn" ID="ac355383-b6a5-4e3d-9f57-560c486ad1d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.OpenFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.CloseFbkEn" ID="58e6dd5a-c916-4863-9884-cf7e66649929" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.CloseFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.OpenFbk" ID="c22a6b50-a06d-4a62-bc62-6afe065a7768" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.OpenFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.CloseFbk" ID="1b687378-c4ff-48e6-9b10-b7ed024b0c89" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.CloseFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.OpMode" ID="1695f5d6-ccbb-4175-b932-7a1eb1f75f32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.OpenOp" ID="d3362976-7f31-4be1-bfff-e8e9dc3be1b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.OpenOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.CloseOp" ID="157b3d60-8f0a-45e7-bfab-f67ea16bead3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.CloseOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.WQC" ID="5cc7df6d-e6e8-4628-8151-cab4e7e02de5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.V3420.OSLevel" ID="463f5014-ed1e-4380-87f0-8e05e12be006" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.V3420.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmInt" ID="c4a8600b-06d4-410f-ae90-15330cc375a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmSclMin" ID="2fffd469-b649-4c08-84f3-b88d940165be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmSclMax" ID="2e70e046-5100-4d70-a6f8-ec7aa0ba17df" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmUnit" ID="631b9965-7362-44a3-b0fb-cd2e641b6988" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmMin" ID="a8eb55d3-1139-41ce-bc0c-c05565b5e957" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmMax" ID="7607882e-dab9-4bb2-80d4-3bd0672633b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.Rpm" ID="fcc24d59-f869-4ccd-a1fb-fefe58dd3927" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.Rpm</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmFbk" ID="cdfe1931-ec9e-4588-8e8f-edef6902609d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RpmExt" ID="3318809b-c5d9-46c7-a016-fa0dfc8c020c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RpmExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.StopOp" ID="61e1c870-91da-49da-af3a-27493bfb8bd1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.StopOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.FwdOp" ID="14df6f84-1c17-40d7-9f41-3ca619d2a021" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.FwdOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RevOp" ID="26ba7200-cc5c-44b7-8f2b-1395456c3a15" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RevOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.StopLi" ID="ced92285-7a15-4b1f-a5ee-6f968f8931ee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.StopLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.FwdLi" ID="f23c4d2f-9051-46f7-a26f-a744838bd8c0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.FwdLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RevLi" ID="cbc67774-a330-4b91-8804-efd09add46b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RevLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.FwdCtrl" ID="feda30d0-9d23-4e4d-bbd0-3b87cf835a36" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.FwdCtrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RevCtrl" ID="2894c175-64a7-4756-b824-bf45ac0e2cfe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RevCtrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.OpMode" ID="9552f64d-d96f-4695-a6b2-b53997b2b330" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RevFbk" ID="e42c0a07-b4ee-4e1b-bdd5-21a64acbdab2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RevFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.FwdFbk" ID="008468ff-5d4b-4ecc-a12f-a1cf4327de86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.FwdFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.RevFbkEn" ID="fd19b139-a2e8-4bbb-8950-db49d81c7b5d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.RevFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.FwdFbkEn" ID="4a82e63b-527f-467b-a9f7-de4feea881f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.FwdFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.Trip" ID="8eefd1dd-d68b-4e16-b3e3-0175bb8dd4ae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.Trip</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.WQC" ID="c485d366-db8e-435f-a4eb-02a205eb9c32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2010.OSLevel" ID="970f2b5a-8b15-46de-9857-8482f9e05647" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2010.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmInt" ID="552dfe2e-be50-488a-a446-5d3491cd3e2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmSclMin" ID="da94f88b-e47f-41ce-a6c3-221bdae5fa97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmSclMax" ID="29515b8c-d23e-4a6a-a2bc-d6fec33d70da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmUnit" ID="93b7aadc-ff68-4f80-8ca9-4963a547792f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmMin" ID="5d58ad3b-56a8-4030-958d-862c93f0f9e6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmMax" ID="a530b00b-e4e9-4d4f-b1c3-98e221469b63" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.Rpm" ID="c677fda5-53f1-4ddf-965c-d3cf01f5d095" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.Rpm</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmFbk" ID="1b4a7c13-d628-4ba0-add4-c4160bb52673" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RpmExt" ID="7d36118f-7fc1-4f4d-a2a6-43528f853ed7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RpmExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.StopOp" ID="77343d64-e180-4c1b-ba50-ba84237f407d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.StopOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.FwdOp" ID="9fa162c7-c7a0-467f-b493-f826186f8c0e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.FwdOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RevOp" ID="12fb49e7-ab5f-424c-9674-3db4540ee484" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RevOp</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.StopLi" ID="6338646f-abbd-4d94-9a00-01327a2a45b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.StopLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.FwdLi" ID="065a8917-5d28-43a8-bcdc-c502ecee4ccd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.FwdLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RevLi" ID="21598dfd-f84a-428b-9e41-bd320d0a296e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RevLi</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.FwdCtrl" ID="64101484-4572-4a66-a78b-5d7f4a5b3a63" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.FwdCtrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RevCtrl" ID="a59d3bba-4ad1-4adb-9d53-d99132e1da71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RevCtrl</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.OpMode" ID="2560e11c-ab14-4991-b35e-c0630b2db806" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RevFbk" ID="06525e1c-4ea0-4db4-90f0-641fdee289c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RevFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.FwdFbk" ID="fcf1b718-7be4-4aed-8939-6ab76d1ab409" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.FwdFbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.RevFbkEn" ID="56d65077-b4ba-4fb6-abf8-c22fc06fb6bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.RevFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.FwdFbkEn" ID="13ef84bb-5e91-4cf1-82b4-53d028452690" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.FwdFbkEn</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.Trip" ID="675a0aa8-d895-416a-85d7-0467435c780e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.Trip</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.WQC" ID="c0a985c2-bf34-47c0-8761-32dc00660a11" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Aktoren.P2020.OSLevel" ID="61ab55a5-95f3-4340-afe9-9d9dc406d693" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Aktoren.P2020.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.LIC1402.V" ID="2b1f65db-f400-44ea-95df-e5c906f4b905" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.LIC1402.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.LIC1402.WQC" ID="71c0851e-8682-4bf4-84e1-028822e0733b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.LIC1402.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.LIC1402.OSLevel" ID="d61e790d-e2f6-4281-bfe1-735d1e3a62e0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.LIC1402.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI2012.V" ID="56767b92-7dee-4572-a17c-89cddaa77962" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI2012.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI2012.WQC" ID="8dbb1ce9-9c8c-4a50-bd01-e8ec3ffbee39" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI2012.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI2012.OSLevel" ID="04877309-3270-4eb8-a9ab-de068b816a83" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI2012.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI2022.V" ID="77aed452-a0a1-4d4e-ac50-ef0675f36cb3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI2022.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI2022.WQC" ID="8267d8a8-fbab-44e3-84e6-677de38c2b36" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI2022.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI2022.OSLevel" ID="d4e52dbc-125e-4188-bc89-f685287efc69" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI2022.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI3431.V" ID="0cdd3a42-5115-4559-b857-1927b24f4293" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI3431.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI3431.WQC" ID="5f988245-3740-4c75-b29e-839824014244" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI3431.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.FI3431.OSLevel" ID="df7a675d-25c2-4193-b057-adb26f80d2b4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.FI3431.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1102.V" ID="baeb4249-3e8a-4af5-bac1-3e000c6530a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1102.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1102.WQC" ID="cfd5aec3-cf4a-41d7-a520-d1a6e4ac2062" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1102.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1102.OSLevel" ID="805ea693-944b-4ecb-bb6c-bd5d700a9b50" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1102.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1103.V" ID="a9fbdb8d-a537-4434-9950-0d68a01968b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1103.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1103.WQC" ID="d57ae1c2-1fc1-4167-9b77-ddde0a20051c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1103.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1103.OSLevel" ID="1c7e3226-f49b-40b0-8843-67626365802b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1103.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1101.V" ID="937529f4-50d8-46c1-be6c-e0c26215130f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1101.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1101.WQC" ID="a8de3783-68bb-4e9c-b476-7b57bdde4490" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1101.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1101.OSLevel" ID="30bbac5c-0fd8-44d3-849b-98b58380c5db" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1101.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1203.V" ID="0adeeb3c-bb67-434b-987c-9c4c9ca10f94" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1203.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1203.WQC" ID="c88a10a3-976f-4ccd-a54f-a8f68c806818" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1203.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1203.OSLevel" ID="8d517531-92a6-4dcc-9a50-a9c13492440c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1203.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1202.V" ID="61e05982-0f71-4f53-a64e-2275fea1be7b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1202.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1202.WQC" ID="57fa2479-54a8-4b72-b1c2-bb9be60e352d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1202.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1202.OSLevel" ID="1ef05c03-805d-4e45-9f2d-deb41e50af1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1202.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1201.V" ID="41e5515c-8d39-441e-ac00-8df614040422" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1201.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1201.WQC" ID="b1228d9f-f385-4124-9b31-c87e789e241f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1201.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1201.OSLevel" ID="7a8ea76e-0ae3-4338-bc6f-085a5cd5998f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1201.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1303.V" ID="92b2a0d6-ffa5-4f7f-8d02-c17e019c3b19" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1303.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1303.WQC" ID="5a2e1dfa-cf44-43ca-a514-f60fb7589a6c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1303.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1303.OSLevel" ID="e3667a52-be2e-4475-9049-bbb730950bc3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1303.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1302.V" ID="ba833d6a-f9e1-4165-88de-0b4b5e935b10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1302.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1302.WQC" ID="b4b30f7c-2af1-40c6-889d-e870ddee6dbc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1302.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1302.OSLevel" ID="e6ac9473-fcd1-4212-a91d-04fb484f7496" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1302.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1301.V" ID="ff06ce7c-20d4-4450-a696-795a4306b8dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1301.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1301.WQC" ID="73e5c86d-dc94-4a88-b22e-98b9f0c934bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1301.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1301.OSLevel" ID="517deeca-bb44-41c5-aa48-4c939bd110de" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1301.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1401.V" ID="de88cad5-a877-4650-b312-dd5113f25b5f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1401.V</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1401.WQC" ID="d010c653-bb0c-47c2-ad15-1f48247b8e75" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1401.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Sensoren.L1401.OSLevel" ID="e6432337-90ba-445d-967b-0285f6ea19d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Sensoren.L1401.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.Sync" ID="e9854b85-7af1-4d8b-b233-1df293421f77" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VInt" ID="a59a2cee-698a-4a2f-b0c6-996b5f27d909" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.OpMode" ID="a4508d42-e271-4060-87c5-fd9fae664e16" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VSclMin" ID="b8c2f478-9d8c-45d4-bbe2-e161c2d618c0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VSclMax" ID="a410554e-1b45-4be0-8c16-6e54ff41adf2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VUnit" ID="aa707cd8-fff6-4120-b3a9-8b7a729b000a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VMin" ID="e2511a2f-de28-4ba1-9048-53519b99916a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VMax" ID="335a2b83-b9de-44d9-80c4-7000708196b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VRbk" ID="29500882-2c60-46ee-a9a6-548b94c84260" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VOut" ID="9d3336f7-25f8-4b8c-9f8b-8376fbc40dce" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.VExt" ID="d126a873-87cc-469a-970a-2c1fb6a7701d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.WQC" ID="4e718d14-2778-4c00-9ef7-b7652cdcd58d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.DoseVolume.OSLevel" ID="c15463ea-0afa-465e-b9f7-47fea0d99d46" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.DoseVolume.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.Sync" ID="e2851d00-5203-40a8-a9cc-d3efca7c0f5a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VInt" ID="cdcf8219-a63c-49f7-8e75-454c26733c4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.OpMode" ID="b6cd6174-2c86-4ea7-b701-f6f8e2fe6303" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VSclMin" ID="5cc7d9cc-82b2-4aaa-9b8c-4a79d58c7d97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VSclMax" ID="758bda58-32e1-4d3a-b8bf-66ce4553d2d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VUnit" ID="0e0661cb-b8b4-4aec-9cd9-567faab64b40" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VMin" ID="2c8130af-fb17-4a79-b6c8-f7fcbb29497c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VMax" ID="08cc6bd8-342b-48e6-8a66-c44031d502a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VRbk" ID="bd043649-f3ea-4ec5-892f-9cd88724cd3f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VOut" ID="84726c82-ed27-42dd-93b3-a750ab064571" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.VExt" ID="bcb83fab-066d-4550-9986-2d89e7f00eec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.WQC" ID="36723311-a88d-4ecb-a1dd-0869462bff21" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.SetFlowRate.OSLevel" ID="6e50a574-62d6-4e84-8670-ff987091f19d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.SetFlowRate.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.Sync" ID="d5f29e80-0a85-4e23-beec-c16441e86c08" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VInt" ID="678d2c2b-fa8c-4941-a81b-d239bada9281" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.OpMode" ID="23d2503c-a0f9-4c84-88e5-5e22f179c2ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VSclMin" ID="5e6777b4-2f9c-44c6-bddc-fa505cc749f7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VSclMax" ID="348e645c-1b7a-4173-a5c3-89cff0943df9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VUnit" ID="4714f0b8-153e-4b8b-b573-537fd4ca73ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VMin" ID="67b4dc05-c68b-40d7-8cf6-378a06ececc9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VMax" ID="3926f638-7e15-458c-8a68-05c722dda8bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VRbk" ID="f0dcf07b-8eee-473a-9266-16653a51b5cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VOut" ID="e2848873-23b3-4de6-a704-e3b469fd1e41" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.VExt" ID="479719a8-3246-41aa-9ddf-966497e66b95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.WQC" ID="db3e215b-7814-489b-90d4-38e1d12b83c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.DoseVolume.OSLevel" ID="8dc2d57c-214c-4ff0-bfb1-2a55ee322b19" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.DoseVolume.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.Sync" ID="a67bc362-2501-4bf5-af8b-be3b01d1337e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VInt" ID="e4b7799a-2d0d-4b99-bdc1-0f5cfa9ee3a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.OpMode" ID="d49e5a0e-1375-43a8-99ed-bb1256d972f1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VSclMin" ID="01a4cfd8-1073-48de-bb36-67acd1942291" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VSclMax" ID="ca096fc0-07ec-4c89-b76c-e6cf8bc8ccd5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VUnit" ID="53867dec-3042-438f-81d9-331a6e6d5a42" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VMin" ID="530c9f64-8e82-4e22-bf69-f5392e8e4908" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VMax" ID="1a354105-24f8-42cc-b4d1-9207f52b94bf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VRbk" ID="e6a73aa5-b718-4ead-96be-792561f280a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VOut" ID="41efd3da-4763-4bf1-92b3-d0f965a1d438" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.VExt" ID="5a3a2264-5b3f-44d5-a79b-8b5577f05287" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.WQC" ID="aac4aee6-2f14-4daa-86c6-3ad24faa36c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.SetFlowRate.OSLevel" ID="fd662855-ee3f-4c7b-94b5-7e6331858859" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.SetFlowRate.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.Sync" ID="3e4d3a58-4aa9-44ca-8cb9-a8497b1a3871" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VInt" ID="13a258fe-e44d-4309-b3ee-b5c3acb7c602" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.OpMode" ID="09fff5ed-b2db-42a9-bba3-4a19f06d635b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VSclMin" ID="f7e619e7-8232-4fc2-926b-0b4bb20b80af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VSclMax" ID="c1771496-90e6-4804-96c3-42ebe7f5d2f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VUnit" ID="62469bc2-2ad7-45b5-9d5b-adbbad77340e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VMin" ID="5241c964-fbe0-4961-b465-33ea2755fd2e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VMax" ID="fb006147-51c4-48a6-86c0-ffe5c4cb3d00" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VRbk" ID="5d7d55a6-83fe-4132-8348-be2bc06ba4b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VOut" ID="3540acca-08a0-4d66-bbf4-270a02367784" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.VExt" ID="9977f4cd-cd14-4167-8ac9-98497e4b3711" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.WQC" ID="577dfda8-56a4-47f2-9324-295bc180bd50" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.DoseVolume.OSLevel" ID="18bf4047-e63c-4a33-ae28-d03eb3792f26" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.DoseVolume.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.Sync" ID="63ee894e-d4ea-443c-aec5-1b0c37ab93fd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VInt" ID="c0d1f04a-53d9-442e-bcd5-19ee5ae5b6f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.OpMode" ID="f93cb9f2-f338-485d-a3b7-63bab06dd808" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VSclMin" ID="cd607eed-c263-46be-80ce-14cca73418cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VSclMax" ID="8e5947f9-0261-44a7-9835-dd5829ad38be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VUnit" ID="6e12ab52-2ac8-4a22-b01e-6c4461b42bdd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VMin" ID="847786c8-4e45-493e-9b25-19c7b7f766b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VMax" ID="7a6b8296-4b83-4cd8-8980-dd9f5c306dda" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VRbk" ID="7ba995f9-0167-4dc8-af0c-93b722ae7e0a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VOut" ID="532fedca-8f85-4b79-b3dc-1b5bc4ae11be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.VExt" ID="9b4dccaf-dbc4-4ce5-ae1c-c3d235261c31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.WQC" ID="e22c564b-6aa2-4835-88aa-9d5fa8066f1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.SetFlowRate.OSLevel" ID="9f6368f5-5850-4661-b0cb-d9a2ef770a82" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.SetFlowRate.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.Sync" ID="4e524de6-fd79-4378-8adc-0c59e39c2a3b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VInt" ID="0c1a15d3-e0d3-40ef-9444-0d97ffe0f9e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.OpMode" ID="76df492c-8671-4b85-9df7-023ec9aba60a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VSclMin" ID="d066d5cb-0be3-4cf5-a417-95797ea5fefe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VSclMax" ID="0a96366f-1b84-4352-b326-08fa9960a28c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VUnit" ID="af8e3fb1-0a4f-46c0-85c0-4f4b130d3a05" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VMin" ID="31ea7c83-fb07-4013-9733-fa5858131991" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VMax" ID="34448526-2c76-410b-89fc-0cad437d3a91" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VRbk" ID="a4dc5036-4c6a-43a3-8c24-c06f2d3cd81c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VOut" ID="0358a1d7-4d28-4781-ba59-e4d2da841b51" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.VExt" ID="c9ba9146-cb19-4a0e-9bf1-7a2956ffc5da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.WQC" ID="f54d56b9-6b80-4a40-ad21-6d67902e104b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Duration.OSLevel" ID="6e14c49e-0673-48e1-ac7e-23449e790519" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Duration.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.Sync" ID="d2b4a0cd-bf30-4a87-8b68-030e3e7e5d5f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VInt" ID="e14e53e6-4786-4195-9193-bf1dfd1db5a5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.OpMode" ID="ce15f32c-4713-4a26-94ec-2df4bac3d0a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VSclMin" ID="99173d2f-c50f-4db2-8970-1a8c929c64eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VSclMax" ID="321699df-abf4-43fb-ac10-556a06fbfca1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VUnit" ID="33d34617-2bf7-44a1-960e-47973f89f4fd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VMin" ID="fc2705b6-b3c0-4399-bc49-fab82d104d02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VMax" ID="603e53e6-841f-47c5-ab40-fde34b2d28b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VRbk" ID="fb43a9de-f614-41ef-8316-e0c84f44f9fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VOut" ID="0db07297-023a-40e4-a120-f4e701bcc2b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.VExt" ID="0a748058-676f-4074-a6e1-275ca899c145" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.WQC" ID="851f9af7-03f8-438f-9eeb-dbeef80b42e0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Duration.OSLevel" ID="326f1e84-2fb6-48dc-848e-b3a93b0f0438" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Duration.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.Sync" ID="075db4c8-4531-42ea-b3eb-aba09f16d2cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VInt" ID="f9873e89-1c27-4c79-9864-3c321b7a1c9d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.OpMode" ID="2c8b1cbd-a194-4eb2-a499-61737480a26b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VSclMin" ID="43a286c0-76d9-4aec-b9e4-3b0de98d2b86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VSclMax" ID="bf658649-636d-4eba-a87d-e217abd0beee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VUnit" ID="9e8c3605-66e8-4e37-a16b-49d08722a48f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VMin" ID="e68ac1da-aecd-425b-92cb-88ba4accfbd7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VMax" ID="a848ff14-f0fe-40e8-8b4f-e2963ba2f0c0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VRbk" ID="95431c00-d76d-4a51-8633-732e7a421080" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VOut" ID="7285d33b-8ba7-41f2-8311-b55fad88dc64" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.VExt" ID="355ab296-a3a7-456c-b8a9-55c8c5892e17" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.WQC" ID="35816b4c-d8c1-4877-86ce-93a364ee5925" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Duration.OSLevel" ID="debc3c8c-f9fa-4312-b2ce-6ea4f30343cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Duration.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.Sync" ID="bb05f1c2-4ec0-4ac0-b1c0-3fc30e270599" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VInt" ID="5e3b542e-adcc-464a-89d6-1562c3ae9eed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.OpMode" ID="08188035-b5f1-4e36-b61d-676e79e94242" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VSclMin" ID="f26d6168-9adc-432c-9de8-a35046cca39a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VSclMax" ID="633c4585-1360-4683-aaed-5e16908fe6f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VUnit" ID="d679d4c9-c4c0-4cef-a987-9acd2d9da876" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VMin" ID="290fd23e-cdbb-4d14-84f5-ab3760fda4b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VMax" ID="c58a97fc-c34d-4013-9ece-6cf61bfd778a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VRbk" ID="3dce1bd2-44fe-40b2-92b2-166cb465ffc1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VOut" ID="4253b00f-9c06-41a7-a0dc-96c19d7abee2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.VExt" ID="b23548d5-c53c-4dac-a50f-a18354d7f57a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.WQC" ID="cd2e8e4b-f962-4fe3-b3f7-efc8ad09535b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.DoseVolume.OSLevel" ID="731e58ed-4b51-4178-86ea-9bac2ccc68fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.DoseVolume.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.Sync" ID="a0f77d6f-75f1-4d36-8e70-07a774e9a26d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VInt" ID="65ded4a0-d9ff-42c4-878f-17f27e5c776f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.OpMode" ID="f45f0322-7555-4846-ae01-32b145538bb2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VSclMin" ID="7c31f805-9e96-4e19-b04b-bad1123a23c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VSclMax" ID="57362c1b-2600-4771-ab2d-7ddeffb7e652" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VUnit" ID="5abaec48-6352-46fd-b10a-854ad2bda63c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VMin" ID="54e916f1-7b17-4117-9232-5a398711e8ba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VMax" ID="da0dd9c4-7b9c-4710-b207-36be3251d137" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VRbk" ID="2e3c4a00-56b7-4c34-8c7d-d2fca30b4707" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VOut" ID="9e50a3f9-5a72-4b05-a6ad-07a54d12be42" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.VExt" ID="ba57db68-d388-4b74-94d9-64d88338fc2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.WQC" ID="656fc016-5ec2-4414-809a-2ed9a84e51e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.SetFlowRate.OSLevel" ID="ab44af84-fe51-48c1-ab35-a6ac02e52034" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.SetFlowRate.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.Sync" ID="cc1f2faa-c24c-472c-8275-ee5fb663850a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VInt" ID="1f01f74d-5368-4eaf-bb4c-497bf509fca4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.OpMode" ID="fa899eb0-8088-4418-8c2d-6e57fd77d38b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VSclMin" ID="69911bc5-5e99-4e82-ba9d-3f78cc63f17b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VSclMax" ID="5aafcd0b-d4a1-4d0e-b9a2-97b7fcf283b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VUnit" ID="4675ffbb-50c0-470d-9b63-b9e5959f5855" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VMin" ID="7d679544-6df2-46d7-879d-4a8e7c1ba48f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VMax" ID="a9b081ad-8b8d-4744-ba20-7a576189a404" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VRbk" ID="39e43b95-1936-4759-9404-26015c079dbf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VOut" ID="ee92c19f-8a97-4685-82c3-8ad60b3c7059" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.VExt" ID="019498ba-8577-4c4f-88a7-4a0613063186" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.WQC" ID="9b6fcacd-34b6-4c60-bf98-9846e7e140a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.DoseVolume.OSLevel" ID="a76c27d2-7d58-4b6e-b7d8-4f1db4910ca1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.DoseVolume.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.Sync" ID="9a16a3e0-71c2-44be-8011-069f076ffdae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VInt" ID="646686d3-c48d-4908-b27c-c62a63b3f7ac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.OpMode" ID="839cd323-b5a4-40e6-a090-6c50468ea487" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VSclMin" ID="e53d8830-8379-46d2-b64a-a611829867c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VSclMax" ID="67a425db-2788-462b-b57e-26bcc1c70a4c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VUnit" ID="489c4d5a-231c-4d70-bdab-5572166df71b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VMin" ID="d53e94a7-ea50-4d36-a0e3-b81b386f3db3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VMax" ID="9d1ca467-11e5-479e-8767-b41b0b6ec543" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VRbk" ID="b9aee7ea-3fd1-4725-a4b0-c6f5a33178d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VOut" ID="1c1e0a05-9522-471d-8af0-537cd8ea8b43" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.VExt" ID="0498441b-b282-4871-a83c-c936ab069a78" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.WQC" ID="37b704a0-2e60-4fd1-8f0e-c4fcf78e4093" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.SetFlowRate.OSLevel" ID="b5ea3304-3aad-4606-a8dd-b51371f189eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.SetFlowRate.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.Sync" ID="035ea35f-e060-424c-8162-ebc3b1e58564" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VInt" ID="4d69fe7b-504b-45f7-b1e8-fb9bd8c34c3f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.OpMode" ID="6cb083e2-bbf9-4517-822e-22dbca1c58e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VSclMin" ID="b11330da-10f7-4660-a16c-506abcfd2d70" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VSclMax" ID="d5c99cea-b1f9-41d7-b17c-f7edcbfa8942" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VUnit" ID="9c2b25c1-4703-43fe-9410-1481a401523f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VMin" ID="e344d35b-4cad-4305-9517-5eaf5ce5b0a5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VMax" ID="26e6e2e7-972d-483d-8873-c9ee2a4ed753" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VRbk" ID="69290a0f-1528-437d-b22e-09955651c4de" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VOut" ID="0367da42-8711-4ed7-a448-92a8fa2d19c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.VExt" ID="72a3823e-cfc7-4a59-9624-550e12eaac22" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.WQC" ID="9f61add0-9403-473d-aa46-17298f3acdb6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.DoseVolume.OSLevel" ID="8b898eaa-8b4c-4e46-bd9f-1fc43bd663af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.DoseVolume.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.Sync" ID="061e588d-0acd-4280-a2de-6b09079c3789" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VInt" ID="f2d00ac3-262d-416b-93c3-331dc4ba95c7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.OpMode" ID="68b68549-bf3d-440f-b022-8233ae3a4054" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VSclMin" ID="b3cf3ce2-b7d8-4e39-bbf5-8b3e1768099a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VSclMax" ID="a98248cc-8e1b-4377-a522-d4a0611d6b9b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VUnit" ID="c89a0535-ef37-480e-95ef-1567070bd9b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VMin" ID="f632e949-1fd4-4b41-8265-8f66597144ff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VMax" ID="bb30b4da-fb31-4255-bf03-041018d43927" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VRbk" ID="e9b43d1f-1b6b-4b8a-a34e-ea8dd41cdacf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VOut" ID="c2e96958-2aed-48e3-9253-afdf73e9442c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.VExt" ID="52059e4e-6ad0-409e-bcf9-ca0394e2f82e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.WQC" ID="67798636-4b31-4dfb-b7af-4d673fc25f27" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.SetFlowRate.OSLevel" ID="16140e55-7786-4df6-8d1d-b9c8b138a270" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.SetFlowRate.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.Sync" ID="ab7ddaae-fbee-44de-9c64-de4b94ff4eb1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VInt" ID="72625412-471d-4114-afa5-5263e1f48409" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.OpMode" ID="7da23636-f6f4-44c4-9f80-89271fc1abbd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VSclMin" ID="de9f07d8-28b7-4d80-9157-d36ce598d744" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VSclMax" ID="4a19c6ba-f954-4175-90b5-18e5b9af811b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VUnit" ID="8195ea0b-2272-4c4d-a623-b97b9043159b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VMin" ID="a80b5dbd-dd7f-487c-9841-3c8404418223" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VMax" ID="40f70b75-5773-4446-9bc2-c4fcd59c99fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VRbk" ID="bfb39d26-96e7-4c5f-ace8-57bec7673813" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VOut" ID="9dae0760-6638-40c8-b49f-97c3ee129aa4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.VExt" ID="0a76233a-d641-4add-9fbd-899d517e6be7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.WQC" ID="8ed1c337-3df7-4bb8-ba02-353131d801b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.DoseVolume.OSLevel" ID="3562b3ea-bbdd-4780-8624-51f3440fb2b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.DoseVolume.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.Sync" ID="43df07f7-ee34-4bce-b9b8-19373715dd6e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.Sync</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VInt" ID="5163244d-3793-4d6e-bea1-cddc6f629787" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.OpMode" ID="3beb04e4-1db4-405d-baaf-36a22b839870" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VSclMin" ID="fc9c1b95-aa4a-497e-9f0f-175e2256c41e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VSclMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VSclMax" ID="44e26fb1-c10b-4a22-9523-0692f82d6319" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VSclMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VUnit" ID="601777d4-958e-405d-8f00-b09217e69fca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VUnit</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VMin" ID="2d63fd86-9a82-49c9-b017-203a7ff3fc73" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VMin</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VMax" ID="603c3c99-980f-4733-b562-84873a902ba2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VMax</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VRbk" ID="752520eb-6d8b-4a2f-a246-f01e90f803f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VRbk</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VOut" ID="518b8cb2-6d1a-42ef-b49d-b575e4140b66" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VOut</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.VExt" ID="31cd978f-dd52-4cc5-944e-7fd0ad02f3ff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.VExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.WQC" ID="4935d076-f184-4af5-9684-535ccaedc1cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.SetFlowRate.OSLevel" ID="75fec9d7-4681-4a66-a589-9ca13709a681" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.SetFlowRate.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.OpMode" ID="2ba1cc74-6180-499d-9b5c-a6250926d9b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.CommandMan" ID="14f012b7-184f-4d7a-83d9-3c0ecfd5fc52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.CommandInt" ID="1ff08569-f6d7-4fc6-8b31-308ca61295c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.CommandExt" ID="c03ae75d-50a6-4ca6-8826-8fd1acd18d4d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.StrategyMan" ID="4ec5b7f7-e857-4d1d-8078-be5c4d4f3d11" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.StrategyInt" ID="d3f72a75-4b1e-4e6e-9574-cfd93e2927c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.StrategyExt" ID="80ae29ff-5494-4241-b0ad-ab5ff8f6adbe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.CommandEnable" ID="4f8ac5f3-228a-495a-a89b-f7de8087b83e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.CurrentStrategy" ID="b1495d7b-e48e-4261-9ed2-4348929e5df8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.Result" ID="e0d7e658-c518-4453-ae4d-dcb2d779e3bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.Locked" ID="2309e8c3-4218-44aa-860f-8561a29cd017" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.CurrentState" ID="fea7199d-af5a-492c-ba07-869f03d865fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.WQC" ID="1693438e-529c-48fb-a197-a29320849006" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1100.OSLevel" ID="7b9f6a11-580b-4e53-86b5-fb168ff45ad5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1100.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.OpMode" ID="52473adf-d4ac-4368-8e41-c13c9479aceb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.CommandMan" ID="9baf4f89-b3ae-4dcf-a577-5fc1cbdae004" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.CommandInt" ID="69257ba8-3af5-4889-97e0-74ef1dcaaaab" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.CommandExt" ID="ef28e4d4-e554-4504-b9d8-b21797879a7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.StrategyMan" ID="a7738625-9fac-4d04-b0cc-6d38a84ec611" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.StrategyInt" ID="26dc53a6-62b2-4d8e-b85e-f4110c8261c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.StrategyExt" ID="08d59bd5-7f50-49e0-980d-9f56620c1f3f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.CommandEnable" ID="99156083-75cf-443e-b6fe-72345e461586" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.CurrentStrategy" ID="6e25642f-6921-4fa3-b6cb-a604c3a18ab0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.Result" ID="356ebcfc-3d19-4af9-b131-05cd19d22f67" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.Locked" ID="9b7841d9-f38d-4cb1-86f0-72f660778415" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.CurrentState" ID="ee1fd501-3567-45f6-8da4-80c41b0b9aa0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.WQC" ID="2374d834-a19d-4b0f-aca2-f5400974e840" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1200.OSLevel" ID="7b1121c0-ffaf-4fc3-8ee5-c475fb77dc5b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1200.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.OpMode" ID="bf80a5fc-47ca-46a4-be91-1f0037f5ba0a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.CommandMan" ID="6937f46c-fc58-428b-b81d-29a107ea90ef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.CommandInt" ID="a6c3f447-ece7-46ab-b5be-4628b11aa43e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.CommandExt" ID="ec3b9b87-a5b6-4222-be20-3bbb41953476" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.StrategyMan" ID="9e0a4122-0501-4410-8f63-e5faf2d97534" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.StrategyInt" ID="631489cb-9403-4be1-a549-8d08c03c5f18" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
