								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.StrategyExt" ID="f01d2729-5ad9-4e6c-9829-3b7758da23fe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.CommandEnable" ID="69923765-d3da-4488-bd4a-072cf34899a5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.CurrentStrategy" ID="3c562faf-a494-4f27-9f59-470ae6cf85ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.Result" ID="caf14e49-8e66-4c26-a74b-3d3ce4819522" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.Locked" ID="35748df1-dcf9-43e2-9e5b-44a34f2716d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.CurrentState" ID="2c2020ee-6a76-4f41-8350-729a68d47d30" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.WQC" ID="8a6c50ff-7164-41d4-b5d2-c65f4d3ebb9c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.DosingFromB1300.OSLevel" ID="1355f9f2-18b6-46b9-888f-7038938270b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.DosingFromB1300.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.OpMode" ID="7667bc5d-9ccb-4fd7-b92d-19619f0b23a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.CommandMan" ID="bfb57a06-4434-4465-aa4d-181fc4ae5393" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.CommandInt" ID="02752e09-2d5e-4e49-a07a-8f6413104acd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.CommandExt" ID="b50dac32-2382-402a-b8ca-38adcfaee33d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.StrategyMan" ID="ea5ebf5e-6993-4f14-9e03-3591d381eae1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.StrategyInt" ID="515a1476-5d5c-4355-8471-4dc9e5edc441" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.StrategyExt" ID="52ade01e-83a3-4223-8732-029fd17cf646" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.CommandEnable" ID="79a4dbd9-d89d-42f1-964e-6765ab1f1552" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.CurrentStrategy" ID="f2be6426-ffa0-494c-9114-f80f51fa0d85" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Result" ID="411ebc7a-ccb1-4e9f-8599-81fc293073b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.Locked" ID="95e3173c-d164-4229-8078-0bf09a59a38a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.CurrentState" ID="9d2c7832-a0da-4d38-b804-a8958f398057" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.WQC" ID="473360c9-e586-4bc3-9d51-ea8b450175d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1100.OSLevel" ID="61cf60a7-773f-4e81-9b83-55d6b93ed3fe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1100.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.OpMode" ID="b1671ae4-6e1e-42b4-a055-d062fee7e3a9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.CommandMan" ID="3327324a-9aed-4f90-997a-25273deb8bc5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.CommandInt" ID="6aa513b9-dade-46d4-84a1-af174d61dda3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.CommandExt" ID="f67d74c5-e3e2-485f-a5e9-1d7223923cb4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.StrategyMan" ID="1c6df0ca-219c-4bfa-8492-33ebb4e3c293" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.StrategyInt" ID="e4e0b838-ab51-4887-84d6-7c1e4870cb27" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.StrategyExt" ID="2c04b06d-3edc-431e-95a2-c37d321a773f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.CommandEnable" ID="c8caa935-4672-4115-aa4a-bd2cd3403b5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.CurrentStrategy" ID="d6f2c3f1-c880-4722-8d1b-fc36cb5dba31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Result" ID="0b7dbe54-cdf9-41eb-b0d7-7edb29ed6e3b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.Locked" ID="fa2ac17d-cf7c-402f-939f-952234b6f787" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.CurrentState" ID="b10d00b8-28b4-4fe5-b989-71a649d253f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.WQC" ID="0ec8fdcf-2ff9-4695-a6a8-bf97622adf72" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1200.OSLevel" ID="78086cf8-ab32-4b41-b11c-5dda279d44b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1200.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.OpMode" ID="72687bf5-ac40-440a-869d-31b0f7c7b320" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.CommandMan" ID="5a63134a-5e8b-4088-9875-6dd426e27f21" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.CommandInt" ID="1085ca16-3d0c-4d42-b1fd-b8772849cc75" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.CommandExt" ID="aa3be80a-88f2-439c-a47e-265efb6abf0f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.StrategyMan" ID="0247cf15-eabd-4bd2-b04d-73c3946bbf45" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.StrategyInt" ID="8d6cad55-e1e8-4ef9-a459-2d33a6ae88e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.StrategyExt" ID="1c717d04-f6af-4889-9b3e-3eaf2c37ec22" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.CommandEnable" ID="6a86e4f5-f76f-48a1-8eef-2a9c78c2a806" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.CurrentStrategy" ID="a0e67f7c-05f8-4a3e-905c-312fef2679c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Result" ID="5e514cfc-6930-4f40-9060-420263b1f96a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.Locked" ID="8a473637-a2df-4288-9f62-a6582b16a71e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.CurrentState" ID="73846097-1f0a-4e02-b1ca-9958f7c84271" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.WQC" ID="b9dfd668-532f-445c-bdca-c867de00d72f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FeedingB1300.OSLevel" ID="935fd8da-f331-4253-8458-b02707797044" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FeedingB1300.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.OpMode" ID="f3da394c-9ddd-45be-b163-ca39979b829c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.CommandMan" ID="494cbfbe-4762-47d6-a5ff-1f9024331533" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.CommandInt" ID="bd349188-74e9-41ce-8a4e-dec73383db8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.CommandExt" ID="1b57818c-d665-485f-bb7c-cbfd61b391ae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.StrategyMan" ID="0d537dd9-3056-45b8-b054-dd242174821e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.StrategyInt" ID="a9bbeee6-0d9d-450f-a347-a438235cf67c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.StrategyExt" ID="ee1f56d0-c6c4-4baf-a2bc-1c876fe3bd25" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.CommandEnable" ID="fc517931-eda7-40d8-96e6-9bcf5823acbe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.CurrentStrategy" ID="37527f8a-ac59-4e9e-8f2e-57fe5babb8e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.Result" ID="cb899573-e500-4398-9235-0d8e51ee9727" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.Locked" ID="94da7217-4708-4058-8275-2ca254927c5e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.CurrentState" ID="cb8082c3-0110-43e7-b79b-25e06d86c4ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.WQC" ID="f0128782-fcf4-4376-8dd4-463cefde8fc4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1100.OSLevel" ID="3ed01499-223e-40f6-b22b-275cf6f51f07" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1100.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.OpMode" ID="d993b26b-6e0e-4d44-b788-273ef4c41e4f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.CommandMan" ID="96ed462e-2948-4cd7-b94e-fba6571c835d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.CommandInt" ID="4e3cc433-bd07-43fc-b4d0-c08423e26a4c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.CommandExt" ID="8ce971c3-1409-4740-916b-5c28439616ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.StrategyMan" ID="298b13f4-e439-4d17-94b0-17562feff1fe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.StrategyInt" ID="ce256a1a-68a5-4026-9d28-4cb568adbf9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.StrategyExt" ID="ca933d36-02ae-4b08-ad09-174deaa3f87c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.CommandEnable" ID="230bdd14-3b6d-40c1-aa97-b47b7eb1a345" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.CurrentStrategy" ID="b9b0fbb9-b66b-49d3-9e99-7f4ac2489735" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.Result" ID="3fac808f-de36-4273-86ca-4646c670ba09" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.Locked" ID="1caa8382-d738-49f5-bb97-b6c882e32615" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.CurrentState" ID="b1b41483-c9e5-4a5d-b5fc-1a02237275ce" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.WQC" ID="29b50424-3177-4640-ae1e-3deb6f79c98c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1200.OSLevel" ID="3e525fdd-0c03-45aa-9e3c-1483d6f02d5e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1200.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.OpMode" ID="95914eaf-b98f-440b-a196-ce00d312ca7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.CommandMan" ID="0537d315-9408-4d9e-a68c-53f2bed1e213" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.CommandInt" ID="17c3f158-55bb-41e6-8ef6-7c2ebd470800" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.CommandExt" ID="24f20f45-e919-4351-a186-723094136522" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.StrategyMan" ID="1423f758-022f-4e73-8329-fbad3e3aa1a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.StrategyInt" ID="2295a03a-5182-4939-82cb-c425ef0f1c4c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.StrategyExt" ID="0c21db10-2bd6-496a-964a-034a52f41f72" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.CommandEnable" ID="b71b98bf-733a-4d20-be43-9bef7fb827d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.CurrentStrategy" ID="1fb5d486-bc05-4cb2-a70c-8ce177ec8873" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.Result" ID="dd9b7a47-0a57-412c-a8a4-6dd1d1ac98be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.Locked" ID="2e72e470-9283-41b3-bd01-f46933c08d81" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.CurrentState" ID="8dd1ec59-7469-4710-a781-2ad92ebf950b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.WQC" ID="481530d2-3b41-4cc5-a339-09455d388f7d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.FillbackToB1300.OSLevel" ID="3901a41b-585d-49ac-89ce-958cd91e5c42" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.FillbackToB1300.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.OpMode" ID="38baf11e-ee70-4ce9-b35c-4b01b5e60647" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.OpMode.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.CommandMan" ID="2c03586b-1ecc-48eb-b86b-be021af9469c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.CommandMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.CommandInt" ID="beb89e22-6f85-4f8a-b6d6-4857dfe3d9bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.CommandInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.CommandExt" ID="2e93ecd4-099c-4e56-8549-5b8916355e3d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.CommandExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.StrategyMan" ID="807bc6d4-9034-452d-a2cb-31432822b566" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.StrategyMan</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.StrategyInt" ID="125d2185-13f0-4dea-9280-a8274b9a5a30" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.StrategyInt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.StrategyExt" ID="e83ac031-20a9-41c5-854d-d7562dae7099" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.StrategyExt</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.CommandEnable" ID="96878197-4101-4f45-8c55-52383bb63805" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.CommandEnable.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.CurrentStrategy" ID="45aa6c94-f512-4519-a393-9967c5416332" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.CurrentStrategy</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.Result" ID="073c391d-c705-45a1-8714-81c45ea51faf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.Result</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.Locked" ID="d32064cc-b8e4-4e79-bb47-184064d0a279" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.Locked</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.CurrentState" ID="7c0377aa-d971-4455-8784-05c00608b93e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.CurrentState.binary</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.WQC" ID="9453bfb4-7c98-4244-8ada-155f5eb2e1e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.WQC</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>1</Value>
							</Attribute>
						</ExternalInterface>
						<ExternalInterface Name="Dienste.MixtureDosingFromB1400.OSLevel" ID="c2ddcb81-5553-4bc7-ae07-004cd9b59b7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
							<Attribute Name="Identifier" AttributeDataType="xs:string">
								<Value>|var|WAGO 750-8204 PFC200 CS 2ETH RS CAN.Application.Dienste.MixtureDosingFromB1400.OSLevel</Value>
							</Attribute>
							<Attribute Name="Namespace" AttributeDataType="xs:string">
								<Value>CODESYSSPV3/3S/IecVarAccess</Value>
							</Attribute>
							<Attribute Name="Access" AttributeDataType="xs:string">
								<Value>3</Value>
							</Attribute>
						</ExternalInterface>
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="HMI" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet" ID="bc5ae137-7728-4a7b-bcf7-fca7a74d4ed0">
				<ExternalInterface Name="HMIReference" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="e690214c-da2c-4a60-bf25-9b2f3927d8b0">
					<Attribute Name="refURI" AttributeDataType="xs:IDREF">
						<Value>752a5c30-f4ed-4f09-a2fd-62c146a1b311</Value>
					</Attribute>
				</ExternalInterface>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Service" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet" ID="6cbefb70-73f4-4e28-bf87-4e5926400e8c">
				<ExternalInterface Name="ServiceReference" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="31da4dc4-61c4-49c7-a115-765ce8ebe890">
					<Attribute Name="refURI" AttributeDataType="xs:IDREF">
						<Value>e16a98ec-8a7e-4d32-9c13-e17a766b1910</Value>
					</Attribute>
				</ExternalInterface>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
		</InternalElement>
	</InstanceHierarchy>
	<InstanceHierarchy Name="HMI" ID="752a5c30-f4ed-4f09-a2fd-62c146a1b311">
		<InternalElement Name="HMI_Mischer_PC" ID="77adfc97-3955-41d8-8bb5-38e4f305cab7" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
			<Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
				<Value>0</Value>
			</Attribute>
			<Attribute Name="Width" AttributeDataType="xs:integer">
				<Value>1920</Value>
			</Attribute>
			<Attribute Name="Height" AttributeDataType="xs:integer">
				<Value>1080</Value>
			</Attribute>
			<InternalElement Name="MeasurementLine_0" ID="cdf1942a-d5ce-4cc4-a19c-8277e7370d9e" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1020,520;987,520</Value>
				</Attribute>
				<InternalElement Name="Start" ID="8122f9ec-2be8-46ca-8617-e10a3fba4bba" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1020</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>520</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b9cc2ef5-6663-40f6-bcf1-330a28ef9025" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="End" ID="b13bc49c-6027-4a29-87fd-e023473f63a2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>987</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>520</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="80d89796-6247-41d9-99f6-3a3836c752be" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_1" ID="afc84637-f808-4a46-a896-81045164d170" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>382,741;340,741</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="162b8735-aafc-43e2-a376-9c2790a45173" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>361</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>750</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b558387c-c481-471c-95db-138fcb9cbcd7" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="b3b069b2-a77f-43e5-ad0c-d9811440bb2a" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>340</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>741</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="f8c31501-69b6-430e-a2fa-d0ef432c6c7f" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="505c8626-fcba-4bee-895b-48cc9d9f7d91" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>741</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="64ba20f5-e674-409d-aa32-e522d10eee22" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="52c787e9-35f3-4448-8023-da272198e94a" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>382</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>741</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1dba873f-63b3-4963-8fbc-1f89038fa968" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="0fac3e1b-2190-4cc8-af8f-a7580513d77f" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>361</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>738</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="59d5912b-12f2-4788-84a1-b941f3016eca" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_2" ID="3e7052a1-4af2-4ed3-a8de-2d17606e3042" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>381,741;381,769</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="88fe554c-31a8-45a0-872e-8259cb7a7916" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>769</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="2f40b2b9-14bc-42a7-a1e6-85377c1c7061" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="6793250c-c91e-46e5-a720-5dc0d7c9f74e" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>741</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="ec7719d5-5a62-4af7-8566-61c0722b4ae0" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="52783943-b6e6-4735-913a-f069e3d18632" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>754</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1e010a3a-a247-4bc0-831f-9a7eac5a21fc" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="d02b2965-82fa-4f79-9b35-18afc60f61af" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>738</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="08511b66-1916-4c8c-ba04-4ebd281887f8" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_3" ID="d3c0027b-0a66-4f32-a95c-c079c07cd44b" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>381,895;381,963</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="acffacc5-5503-476f-a12b-9840feb0c4ef" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>895</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="212be01f-34e8-484a-8987-f22a92f65a89" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="92ad95b2-b871-4293-a84e-80ff93fecdc7" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="4b2ebd72-62cf-4706-a48f-cb273f410ab6" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_4" ID="18b67af4-987d-4af2-b0b9-2db3dbdb36a2" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1133,837;1133,920</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="06ca8aed-d15b-48ab-91a9-5cacb8e71cd2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>837</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="fabae091-27b6-4eca-8d24-ad560206302c" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="ee71bd9e-90ec-4c9d-baf5-3632adf9289c" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="bec5ad83-8b5d-496f-a521-deaf1d0e511d" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_5" ID="8fa19f85-71ed-495d-9939-15d08d097d0c" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>382,736;382,768</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="85638896-6c7a-4a2c-916a-2574aedb3d66" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>382</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>768</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="a6824e5f-0a06-45cc-8e71-df8151b4a625" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="5c9301ee-8b1b-434f-a498-0d5767e2b187" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>382</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>741</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="78ea66db-9956-47e3-803b-8f8720d68c40" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="5ef3def5-6339-48f8-bfca-fafcc11fe79e" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>754</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8dcd2f2e-e527-478d-b3b3-9ef37ae8dfda" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="49a62c01-cf51-47a8-821d-3720cd9d7834" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>382</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3abdc0f1-a958-4f9f-bce1-8796ff0184a3" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_6" ID="1f782adf-113c-452a-ab47-6d18bf0d2a44" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1133,340;1133,418</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="6593faf3-8511-4941-859e-43987959d085" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>418</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="ef91bfc7-4706-4624-a1b4-ec3e98288162" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="6d9d4b29-e03e-42c1-827b-5599f34f0800" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>340</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="12cb791b-9d46-44dc-82d2-3b22156f969c" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="313db721-fad1-4116-b1c7-e1089a5fcb73" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>341</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="382d5ff1-71f5-4598-a4e1-c17c51139216" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_7" ID="a0562eac-40ea-4341-a188-53cf2abaa6b7" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>380,235;380,262</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="28ca73bf-6956-4699-9a68-1f47b0befcfe" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>380</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>262</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="9653e51d-b0d4-4558-84c5-1051f0dda012" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="6eeb0cc5-07bd-4a24-b5b6-16961416e882" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>380</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>236</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="c6791816-5973-4850-8ee1-9f663b7aff8c" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_8" ID="2604a6ad-b9e8-4d2b-92e5-3ea8af91926a" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>381,486;381,508</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="76093302-fade-4a6b-a3ac-44a98a2d026b" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>508</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="f0e7be38-d859-4467-ba45-24e4b391976e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="6be426c4-5d68-4b62-80c6-7b6c50dcfce5" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="e6759633-a11f-41a9-aef0-3ab0111141f6" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_9" ID="e81a0c33-2092-40b0-81e8-c153172a813d" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>553,427;380,427</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="ef8d409f-ca04-45cc-a472-d9dac875ccdf" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>553</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="60daceb9-6096-4703-9a19-bdcb3c4a03fc" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="252613c5-4480-4811-b836-c8499aba6cd7" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>464</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>420</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="f866238a-0519-44d5-b340-88e6f2c489d8" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="4a22e434-e767-4f68-b2c9-3da3c4a5b0f1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="0a1655f3-4a85-46e9-8e6b-cdfebcaf65e4" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_10" ID="c5b0b1e3-0341-4af1-956e-e12adbfc8ed8" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>883,598;883,598</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_11" ID="2d436971-e757-42ea-8a36-d45dcac0f72c" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>381,392;381,427</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="e2ada493-3716-4a99-ba81-4e6dcf5e486b" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>392</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3e5f81d1-aa74-44b8-8314-87b405905ba8" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="ad3e4607-6776-4834-b73e-3e6aca814a3a" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="debf6bf0-db9b-47ef-aa60-20b4b7139666" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_12" ID="c7102e97-1cc5-49e5-b70d-e6b11cdcf0d7" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>671,427;601,427</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="fedf3e69-b7de-42d3-97a9-e59edd3029cb" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>601</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b1e10b73-59ac-46ee-8af5-de86d43b3a6e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="2c613011-5e8c-412b-820f-30c44f226689" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="bf826863-1a89-4f46-b739-959f904c7f3b" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_13" ID="ac90bbfd-f280-4516-8190-79dadf52da81" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>553,703;380,703</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="ffbc347d-7d2d-4803-bb87-df14ab99f39f" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>553</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3137e301-cbc4-440b-bd7f-b9321c5ed285" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="bf986940-4b99-4c1e-9185-7812a0206c56" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>466</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>710</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="d4724e2f-2501-42e8-ad20-89c112b2c487" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="ba1d0f68-33bc-42b2-a635-f6f573aaf9ef" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3602d941-1092-4406-b1ea-f5285658fda5" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_14" ID="a27f37bc-5905-4d35-bd25-87374e802cf0" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>381,647;381,703</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="01235101-cbb6-40db-818a-04194329f978" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>647</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="a84d5e5a-30b7-4d1e-aabc-5f7770ae66d1" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="60c24157-ed29-40f7-9cfa-4c15117f115e" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="44669f77-9426-4aef-8646-079b2df226b3" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_15" ID="aed4613a-9b26-41b0-8196-0707942bcfec" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>671,703;599,703</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="04ebf5e1-337d-42ae-9c34-0a45adcd2403" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>599</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="6f406381-dd7c-43c7-979d-9187fbbb26e0" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="169fef87-6d05-4830-9ca3-e0d993bf8585" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8eefa91d-de1b-4e5c-9719-b2663f1aab22" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_16" ID="5fef3c91-dfbd-4963-97ce-0e2fc2aa9336" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>556,963;380,963</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="9d68e510-2e22-41a7-8e42-e29d0907b0b6" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>556</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="7a4b2208-2bb2-4953-a55f-120ac7a78936" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="4c9d02ab-4927-48fe-b066-3c175929f8df" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="f0426585-ee3f-4761-806b-2072b7fc7d62" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_17" ID="f139e864-1960-40fa-a441-aa939e4dc326" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>672,963;599,963</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="6c04a098-9cfe-4536-b76b-f1ba27cb1d34" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>599</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="eb56cfee-59e7-49d3-a32d-330ccc137930" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="267c45ee-70de-486b-93f7-4ba8f21cde6f" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="ffbda4b6-e5a8-47f4-9c78-ac33d9cfe3d4" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_18" ID="a0a21adc-62ee-49c7-852b-ba866b9aa3c0" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>671,341;671,963</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="4d228fd7-147d-4075-98e1-f53e686f09de" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="9f989201-9c73-4c71-9d16-093f7eb57351" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="bfd91ad6-b72c-41e5-9e56-cd2a9ae71d67" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="5dc89570-1781-4f4f-bb5e-3f4aa1e066c7" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="a681e836-1759-412d-94e0-ce203b6669c2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3a020b62-2011-46d3-9313-6d09743fc0f5" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="318c4e46-9d57-4e92-8015-84026d08f875" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>341</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="6ca07683-a1fe-47d6-b826-3eba14728aa5" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_19" ID="90417df4-0444-4108-aef3-c4e505cf17e7" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>805,341;670,341</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="a3b92ca7-3654-4974-ac05-e8e7b2b7997a" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>671</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>341</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="9381fc6f-7b7d-4054-876c-bab658545ccb" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_20" ID="1308247c-d05a-431a-beeb-b9689df3349a" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1133,341;1050,341</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="3cbc3d9f-d5d5-4ccf-9652-9352a365c163" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>341</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="447cc737-0a73-4803-8a9b-8420d4157920" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_21" ID="57b7d629-bd1f-4280-a9a4-38095714ae36" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1247,904;1132,904</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="092fee05-6813-403d-9114-d6509b41e9fc" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1247</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3d864a01-1d04-4ccf-a5be-5699c7428c9f" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="9e03eee9-99f5-4796-9f4b-9bae0ce3a8b5" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="a3d10e78-a6b7-40dd-bee7-cc92d4dfcb87" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_22" ID="fc115ac1-761e-4ee7-a94a-e91dfe2cef41" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1311,904;1470,904</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="0704dca2-8666-423b-802a-ec6c5d9631ad" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1470</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="37d978f3-332b-44c4-bd31-575a774d1657" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="54c85d62-97fb-48ad-b26b-31d539417443" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1311</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="639f3615-a5cc-4d9f-b0cd-9ef25ec14aa5" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="74eea90d-24c1-40f6-8e53-19b14cdc97c9" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1442</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b6232fe6-80c9-4cc3-a824-903a6245fe91" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_23" ID="0ce44058-a4d1-43b7-9cd4-7325dcaa1471" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1442,1025;210,1025</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="ffcd2875-13fd-4e90-9caa-fad87390a40b" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>862</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1025</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="89b8c2b7-7e1a-4b09-a55d-9011a21a5d33" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="69bfe953-c73c-4906-9394-7df93f169155" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1134</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1015</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="f18c9672-0228-4474-b358-81aa3b2feb5e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="1b5f70bb-3f72-4cc1-beca-b5e6292ff5b1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1442</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1025</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="6596838f-8bbd-4c15-a7c6-45ed126eadb9" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="2ccd68ce-79a1-495c-a73f-6bccb6e1f4d3" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1025</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="274b50b8-42b5-43a9-adbd-8a962ddb4699" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_24" ID="3c308a5a-de23-46ef-8fb4-60a1198a5bfd" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1442,904;1442,1026</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="4505e384-7686-4861-9cb3-9658f8159c1d" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1442</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3611417d-8568-46bc-9b42-0e312a73f42e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="cf82eee6-430f-46e0-9f61-f8f6804fee2c" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1442</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1025</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b0e29a2f-1836-427a-9fdd-6b6f2564e36e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_25" ID="dfe0bfdf-88c8-4f57-a1f8-78ee1bad2c29" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>210,236;210,1025</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="50871e2f-ed42-4b96-b190-25c06a4c54e6" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>236</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8b5be856-fefc-4acd-9399-a20e57a7bb36" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="71791094-fcbc-4200-a5b7-6379164d0f27" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>215</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>463</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b6014fe9-4bfc-44d2-8c4a-f0ade4e1b7bb" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="669e54c9-bd96-4da6-ac59-619ca8cec816" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>215</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>713</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="589f1562-cb3a-431f-8af5-90345f57e7e4" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="1834e1c7-2410-453b-bdac-5213ea3c5f75" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1025</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b3928f4a-f6d4-4c95-8454-4bb3cbcbc0af" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="f50821c1-7b8e-40b8-b536-4de1110078f3" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>237</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="4cd39c51-19a2-452e-ad73-aa93ca6c37a2" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="3eb87dc6-babc-4aa2-b902-d0bb5ecffc82" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b4f2e3d5-eb7f-4d7a-a43a-611eac1c1e8f" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="35397fc4-4ea5-4a3e-8b00-82c1ed4a319d" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="a3dfe2b5-2fe0-4e8c-9827-e12fa4914968" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_26" ID="251bed39-2d01-43ef-b5e0-b345742a782d" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>382,486;301,486</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="76bd3deb-f1e8-47a9-acf6-18a262ec166f" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>301</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="7e382fe4-bb44-48e6-9fa5-7b3b01078fce" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="d1cd1994-f3be-4bd5-9384-1d7b48437afb" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1b4264de-e83e-4e91-ab60-2fe853cc7c1c" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_27" ID="c7a26e6f-f78e-4037-be20-3ea470ac5ee3" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>380,236;300,236</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="2796b6d5-f3e4-4ed3-b661-d3ae265fdc94" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>300</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>236</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3e1d1487-45a6-4b89-a7c9-3fc56231f183" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="6ded8f69-09ed-4253-91ff-5f15b8cbb745" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>380</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>236</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="2f0c8ddf-3631-447a-ba9b-09d4efd9a062" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_28" ID="18844810-a7cb-4d9a-bbf1-010429060912" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>989,341;895,341</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="2bbef8af-9332-40ed-8ac0-53e91f6e8c16" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>989</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>341</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="97a389aa-58fe-4ac6-9e7d-ac41f95c3d93" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_29" ID="f7274f6b-858b-4a1d-948c-962848b0c8c1" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>161,237;255,237</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="36b290cb-47b0-40fe-9a3e-9734c12b97ab" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>255</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>237</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="4f02651b-4f98-49c8-a2e0-7959aa7c07c2" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="e3e53053-22ff-4b2f-8494-5f20a95bb6c7" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>237</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8f0cd72f-2528-4773-98dd-8db5a2dc0f76" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_30" ID="695318bc-0657-4c92-92be-fc049d9e3df6" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>1500,904;1714,904</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="0dd8855c-2696-4a1a-b27a-154b112c192e" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1500</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="4befc1cf-0a0d-43e5-9d75-294be2742bb5" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_31" ID="ec494601-f3c9-475e-af32-05e8fe0c594e" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>256,486;211,486</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="565b83b5-b822-4344-9009-9e3d581b079c" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>256</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="409495df-9ecd-4662-b98e-1490815b3a96" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="d4953157-ac6f-44d2-acb1-b5dc807d84ae" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="06586429-d91f-4e4b-ab4a-e9daa1a49515" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_32" ID="ccbeb757-9693-479a-a642-4edfa8c3c750" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>382,736;301,736</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="326628b1-f019-442c-80e3-6ac7bcc1d0c0" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>301</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="64b75f2c-e258-49ad-af2c-b45fa2ab22fc" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="1f9dd6ef-199f-46bd-ab4c-271a45dff266" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>361</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>738</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="9fbf7ed9-e6a1-4763-93bd-c564f2346502" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="8fadcc8b-1b1c-4de9-b8f6-e50371910abb" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>738</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="089f5aae-9211-4bc0-b1ec-9656ec858140" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="8175ae21-2c76-41ff-b889-33c2564d8f03" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>382</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="2280da8c-7696-4347-a500-9a26d8585b89" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Pipe_33" ID="17b629cb-1124-4515-8831-e9b8cbfa6062" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
				<Attribute Name="Edgepath" AttributeDataType="xs:string">
					<Value>255,736;210,736</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="f9acd04f-c0a4-4fc1-b693-c4635869d04f" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>255</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8771ffa2-5b62-48e6-af86-0f24732db5c7" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="53b31112-a030-478b-98fa-1748ea661851" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="05e0aa57-7cac-4cce-b422-a82efc1e0a42" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Tank" ID="01fc701d-af05-4993-86eb-316974f7f955" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>231</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>421</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36020190</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>1018</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>418</Value>
				</Attribute>
				<InternalElement Name="ML_1" ID="20ff023e-df95-4ba8-afa3-b8c4948bc98d" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1020</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>520</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="876c53d3-1f7c-4fc3-87e4-21e9011f37d9" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle1" ID="24ef4afa-04fd-4953-b43f-b693d97e7824" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>837</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1ba2caea-5a9c-4d4c-96e0-caacdd221623" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="0452cc70-36d3-43a1-bea7-86babd20cc6b" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>418</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="c39bf05d-5178-454d-b300-f229f318a01c" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Tank" ID="527417fc-e2ed-4841-9e80-6115f544c572" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>100</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>150</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36020190</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>330</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>750</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="0738344c-d7ea-467a-9725-7aee183254f2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>361</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>750</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="c39aebb8-cf67-4d99-bf9d-ac53a3e4632f" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="d48eab70-cd93-436b-a259-014ee7c22897" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>769</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="4566837f-57f0-458f-956e-6ac684605b93" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="480c2f6c-1f00-4012-9a17-296100effab8" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>895</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="d597728d-e452-430d-ab68-5df91a6ae848" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="2ece9861-66b6-4140-97ec-0ad0ca0db813" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>382</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>768</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="bc0e0301-d2ce-4b5c-bb6b-5e5135a86440" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Tank" ID="24852381-19c7-469d-8e31-3adbd67d3df1" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>100</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>150</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36020190</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>330</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>250</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="85ec239d-0a63-456b-8581-02db5d7f1154" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>380</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>262</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="649c9501-eb59-4af6-9b8c-ee74f1ac5e4e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="8568ae2c-1878-4c8c-8a72-fdcd9c426fc8" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>392</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="e6696878-f9a6-4393-be3e-a2cbef83565d" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Tank" ID="173f9253-62e0-4dbe-b797-f7bcaab98688" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>100</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>150</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36020190</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>330</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>500</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="1927f74d-b470-4527-b6da-34ab6b903f25" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>508</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="879182bb-5491-4fb5-91d2-4d77a407a2eb" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="e4a7d6a9-b1ff-4cad-b843-2bf0bdc14628" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>381</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>647</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="e6ad984d-0d22-487b-8f9c-cc085bef1486" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3310" ID="a1f37bef-2e2c-4c42-8e26-e820a59092c5" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>210</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>156</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>feff12ff-5d8d-429f-8254-db04f2bb9919</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="3397acba-01c4-4843-82f4-ac001a239e95" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>210</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>236</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="34c77641-bbdb-459c-882d-ecdbcaa0e53e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="36a12e35-e2e5-451b-9e5a-2259eff1a030" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>300</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>236</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8d6b1038-1ac9-4305-a18c-cc4a0d78742b" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="eb4313a3-6f0c-4c4a-a4d2-4b2f405cbd74" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>255</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>237</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="71d84e23-a821-4687-b14d-7b8e88a4cb2d" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3210" ID="f7350943-c52d-44a5-98b7-fb6d6f55dc7e" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>210</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>406</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>d590a7be-4d29-4298-abff-702f102c89d0</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="19856da3-0fd7-495d-94ca-8039542a9ca0" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>215</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>463</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b12e8aca-4f08-4ad7-a912-cf94bc7da9fd" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="5183f054-fb04-401d-b7a0-dd8c9091c3fa" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>301</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1f2237e2-8696-4a4f-b9a5-babf586904b5" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="40c9b696-dd44-46e3-8a22-668a25602bca" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>256</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>486</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="b24d13dd-4bf8-40bd-803a-b75b886d6a94" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3110" ID="5da3448b-5f48-42d0-82ca-73ce15b854e1" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>210</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>656</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>2d48e9f6-49d3-4e6f-98f3-65c4174fd665</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="326abd2d-3219-4fda-bda0-f3b3adf518db" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>340</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>741</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="6e7c32e7-80d7-43d8-b5a3-c9f255ea683b" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="a85d70b2-04e3-4960-9c4b-6dce90ca8333" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>215</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>713</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="90e51ec5-ab3f-4262-9523-1fe237fd2697" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="8e667925-dbeb-4c5b-a818-1c02a91ec122" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>301</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="323e4488-63bd-4479-9648-80401ae36d26" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="24ce3388-3480-4dec-8104-8a572ea6b555" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>255</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>736</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1e91bb49-bac1-48bd-9133-b444fac470b7" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3320" ID="7c28fc15-1c44-4398-b6c8-44723c8e6d8c" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>510</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>347</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>534ec6b0-53a9-45e8-b26b-50b691d5fa40</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="7917c735-8960-44db-b2f9-0fcf6cd2c16f" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>553</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8d5ccb82-d91d-41de-aadb-b53b20a00348" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="3848b476-63e6-440e-8b00-130bd1197a47" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>601</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>427</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1929c8c5-e0df-4db0-99a2-c01788b789e7" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3220" ID="75a0516b-ed61-46a9-b311-733535e6251d" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>510</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>622</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>11dd5084-5542-4524-b6af-c72f91b5488a</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="19795d8f-a164-4b84-a089-e6f3ee2cef1d" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>553</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="8c5c94e7-3102-4331-bdda-f8932e68265d" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="01c1fdda-69ba-4bc2-b2b1-8a3bd80d399f" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>599</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>703</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="4ff83635-d15f-48cf-aed8-b7fd82ebf57f" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3120" ID="80debc87-df0e-489b-87a4-fa87588077c0" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>510</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>883</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>0ddbeb2a-dc01-41b4-9bd2-0123abbb7353</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="3b983449-409b-4e13-9276-ca6bfb42a5af" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>556</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="ebf4fcfe-c739-4c31-9cd2-ec240c6a7af0" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="00735f82-9d5d-4eaa-9fd2-7c5b305c261d" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>599</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>963</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3bf53472-25c2-44ba-96f2-5070bf1c1795" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3410" ID="e7676c5e-b710-4a44-802d-d5022db62f15" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>792</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>945</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>030c3728-26d5-44b1-a664-e36ab4891f52</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="0c6f3f3a-e92f-4fca-866f-fa0c81e83ec1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>862</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1025</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="01320e42-4bb4-4d3f-9279-eb25791905d4" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="V3420" ID="28eb0db9-6d73-4449-bb9a-81653a90d3be" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>140</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>115</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>37010201</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>1425</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>824</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>cdffd550-b3a8-4925-b8cc-8487cf4a2039</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="9b96f232-f7b2-417f-b443-686c1833cfc4" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1470</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="cf8dc43c-f0fc-45a4-8384-7a398de7b694" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="d94fefac-a7a6-4626-adf1-0c5a23896d6e" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1442</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1e901d52-01b7-489c-83a1-60587b51ef51" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="800f6ffd-c8ce-42bf-ad8f-4f57b3c6e51e" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1500</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3970a313-cbe3-4b40-b9d0-8f15b4fccae0" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="P2010" ID="6eca0675-3223-47a4-a2a8-13433d7d7d98" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>183</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>148</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36419090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>983</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>266</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>a48cddba-3676-4b2c-b86b-43b62a9d3d5f</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="ce836b2c-ea87-4d35-943c-4f8f10b507a5" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>340</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="30531000-5a54-45f1-ba22-f5f07ac67208" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="d30ac053-c82b-4db0-b73c-b34105954f89" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1133</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>341</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="64848545-334c-4e48-9c5f-7df6f7d67de2" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="4f3383fd-12e3-4a4e-89b2-68a3290de57c" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>989</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>341</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="0843eea1-c77d-4271-bc28-5ec2efe54371" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="P2020" ID="b6c28b12-4b36-4782-a624-e019f9110ebe" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>183</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>148</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>36419090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>1238</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>830</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>188826e1-4199-4d80-80d7-4ae0e0a39902</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="287572a0-d690-48a9-b833-5792d1dd4f30" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1247</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="45ecefa6-0e38-4b01-8ad2-6e26dff4d7cb" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" ID="bd03b486-b0bb-42fd-a9d7-9276b9ecf3c7" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1311</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>904</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="1eec6082-466a-48d3-8656-464251a67898" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="LIC1402" ID="8ee642c8-33dd-4315-982f-bea6c5009e69" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>110</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>80</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27209090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>1266</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>373</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>776b9026-2a7a-441a-9cc9-2443539ac168</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="FI2012" ID="f3a16034-3048-417a-9af5-5525d5448542" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>110</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>80</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27209090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>792</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>372</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>60a6162b-2363-4b37-82b2-de1d18842d13</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="FI2022" ID="e249f7c3-69ec-4c11-8781-e2be4e6c00e0" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>110</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>80</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27209090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>1079</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>935</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>e1fa5dfb-3fa8-4d1c-8af0-d9e1bd425ac1</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="b59c4f9a-88f5-47d1-8678-eec38a34f92d" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>1134</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>1015</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="c80f1d2d-9821-49d7-9eec-2d29dc5de975" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="FI3431" ID="a10791ff-d402-42f8-be4e-b5c1ee469d52" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>110</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>80</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27209090</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>1582</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>935</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>50778c1a-ee62-4747-90fb-6462dc42bbd1</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1102" ID="781d6f84-50d6-4878-b9b3-02e58e6e1e6c" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>413</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>264</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>938fa8fe-2faa-44f6-9f00-5687ab8c41be</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1103" ID="80dad413-73f3-4354-8c6b-d2706c7eeffe" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>412</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>340</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>bcded1b9-0b80-4430-bec6-3d675f25867f</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="0bcbfe2a-bd31-4f52-8ddc-395ed02eaa40" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>464</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>420</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="3c071dc0-d101-4a01-81f9-0af01fd4ac2f" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1101" ID="be36831b-d476-4fd0-9613-eee6e526e352" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>414</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>188</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>bfaebec9-3313-438a-95ec-0b0e1eeffac0</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1203" ID="049366cb-e639-4c85-92c2-76b4eb83cbd6" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>412</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>590</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>1bc12469-362e-47c6-9a63-2dfe7d4728b0</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1202" ID="85725b26-af40-4b5f-baa1-ed4ebedd419a" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>413</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>514</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>68e09d56-525b-43b9-9cb4-63fa266cf05f</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1201" ID="6d0d0a54-6f69-4ee1-a339-67cc65f47409" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>414</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>438</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>80c69b3b-a5de-481d-bec0-342ada9c1e6d</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1303" ID="cfca0fd1-c586-4e0d-9c9d-a3af59a06c83" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>412</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>860</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>b04d2699-dfe5-4810-adbb-ad3f58cdf896</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1302" ID="9d85bfca-0c41-4939-84d7-67dad59afada" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>413</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>784</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>b5a71070-979d-4efd-a8ba-beaeb377fe8e</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1301" ID="2408d94e-4131-45a6-83c8-d91d33652f49" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>414</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>708</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>be100efd-abc8-4d1a-9804-122615c630db</Value>
				</Attribute>
				<InternalElement Name="Nozzle1" ID="1f1a2044-a86c-4d72-8306-b72dedc020ec" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>466</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>710</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="7f8f9216-a566-46b2-827d-23112f6d2835" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="L1401" ID="db540160-bd7d-419c-a981-ef5ba196f79d" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
				<Attribute Name="Width" AttributeDataType="xs:integer">
					<Value>104</Value>
				</Attribute>
				<Attribute Name="Height" AttributeDataType="xs:integer">
					<Value>83</Value>
				</Attribute>
				<Attribute Name="Rotation" AttributeDataType="xs:integer">
					<Value>0</Value>
				</Attribute>
				<Attribute Name="ViewType" AttributeDataType="xs:string">
					<Value />
				</Attribute>
				<Attribute Name="eClassVersion" AttributeDataType="xs:string">
					<Value>10.1</Value>
				</Attribute>
				<Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
					<Value>27143121</Value>
				</Attribute>
				<Attribute Name="eClassIRDI" AttributeDataType="xs:string" />
				<Attribute Name="X" AttributeDataType="xs:integer">
					<Value>887</Value>
				</Attribute>
				<Attribute Name="Y" AttributeDataType="xs:integer">
					<Value>465</Value>
				</Attribute>
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>f53bb0c3-6626-4264-950b-e8167aaa78f4</Value>
				</Attribute>
				<InternalElement Name="ML_1" ID="036a7828-9563-4dfa-8edc-4aaff66d721e" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint">
					<Attribute Name="X" AttributeDataType="xs:integer">
						<Value>987</Value>
					</Attribute>
					<Attribute Name="Y" AttributeDataType="xs:integer">
						<Value>520</Value>
					</Attribute>
					<ExternalInterface Name="Connector" ID="e67228f5-16a0-473f-b40a-1f8742512c33" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalLink Name="Connector_Connector" ID="85cd32e3-7129-4f68-91cb-e895254898e5" RefPartnerSideA="505c8626-fcba-4bee-895b-48cc9d9f7d91:Connector" RefPartnerSideB="6793250c-c91e-46e5-a720-5dc0d7c9f74e:Connector" />
			<InternalLink Name="Connector_Connector" ID="2575836a-6bd0-47a3-b9a1-7f9b8fdaf4bb" RefPartnerSideA="52c787e9-35f3-4448-8023-da272198e94a:Connector" RefPartnerSideB="5c9301ee-8b1b-434f-a498-0d5767e2b187:Connector" />
			<InternalLink Name="Connector_Connector" ID="2c2a5cc4-95e7-4c87-aede-a07bd994833c" RefPartnerSideA="52783943-b6e6-4735-913a-f069e3d18632:Connector" RefPartnerSideB="5ef3def5-6339-48f8-bfca-fafcc11fe79e:Connector" />
			<InternalLink Name="Connector_Connector" ID="89f6e467-0b2a-4cc9-98bb-4dd6348628c6" RefPartnerSideA="4a22e434-e767-4f68-b2c9-3da3c4a5b0f1:Connector" RefPartnerSideB="ad3e4607-6776-4834-b73e-3e6aca814a3a:Connector" />
			<InternalLink Name="Connector_Connector" ID="166b5ae8-01db-49cf-8098-3b592aa39608" RefPartnerSideA="ba1d0f68-33bc-42b2-a635-f6f573aaf9ef:Connector" RefPartnerSideB="60c24157-ed29-40f7-9cfa-4c15117f115e:Connector" />
			<InternalLink Name="Connector_Connector" ID="745d16e2-0aa6-485e-9342-1ba7e34196eb" RefPartnerSideA="92ad95b2-b871-4293-a84e-80ff93fecdc7:Connector" RefPartnerSideB="4c9d02ab-4927-48fe-b066-3c175929f8df:Connector" />
			<InternalLink Name="Connector_Connector" ID="5d33f745-bd32-4190-8ac7-3a1bb4834959" RefPartnerSideA="2c613011-5e8c-412b-820f-30c44f226689:Connector" RefPartnerSideB="4d228fd7-147d-4075-98e1-f53e686f09de:Connector" />
			<InternalLink Name="Connector_Connector" ID="bbcf202a-2a5a-48cb-977c-cdb4b608ac48" RefPartnerSideA="169fef87-6d05-4830-9ca3-e0d993bf8585:Connector" RefPartnerSideB="bfd91ad6-b72c-41e5-9e56-cd2a9ae71d67:Connector" />
			<InternalLink Name="Connector_Connector" ID="eb0c434c-467f-4b47-a9c3-4e45ae6845d4" RefPartnerSideA="267c45ee-70de-486b-93f7-4ba8f21cde6f:Connector" RefPartnerSideB="a681e836-1759-412d-94e0-ce203b6669c2:Connector" />
			<InternalLink Name="Connector_Connector" ID="e438d8ef-6ed2-41df-8201-7534b32ef993" RefPartnerSideA="318c4e46-9d57-4e92-8015-84026d08f875:Connector" RefPartnerSideB="a3b92ca7-3654-4974-ac05-e8e7b2b7997a:Connector" />
			<InternalLink Name="Connector_Connector" ID="28376ab9-de6f-4881-8933-eb78b9a366f0" RefPartnerSideA="ee71bd9e-90ec-4c9d-baf5-3632adf9289c:Connector" RefPartnerSideB="9e03eee9-99f5-4796-9f4b-9bae0ce3a8b5:Connector" />
			<InternalLink Name="Connector_Connector" ID="6314bfb6-3113-4588-8d7e-c2a536fe9407" RefPartnerSideA="1b5f70bb-3f72-4cc1-beca-b5e6292ff5b1:Connector" RefPartnerSideB="cf82eee6-430f-46e0-9f61-f8f6804fee2c:Connector" />
			<InternalLink Name="Connector_Connector" ID="431b985f-9c90-41b0-aee5-5a1f69431b07" RefPartnerSideA="2ccd68ce-79a1-495c-a73f-6bccb6e1f4d3:Connector" RefPartnerSideB="1834e1c7-2410-453b-bdac-5213ea3c5f75:Connector" />
			<InternalLink Name="Connector_Connector" ID="6542e920-fa91-4f21-9e44-b6150826a688" RefPartnerSideA="6be426c4-5d68-4b62-80c6-7b6c50dcfce5:Connector" RefPartnerSideB="d1cd1994-f3be-4bd5-9384-1d7b48437afb:Connector" />
			<InternalLink Name="Connector_Connector" ID="7e4a41e3-eeb0-4209-b725-10ca14c9b802" RefPartnerSideA="6eeb0cc5-07bd-4a24-b5b6-16961416e882:Connector" RefPartnerSideB="6ded8f69-09ed-4253-91ff-5f15b8cbb745:Connector" />
			<InternalLink Name="Connector_Connector" ID="7afe0e51-8209-4821-a0cb-d74ab2e30b02" RefPartnerSideA="f50821c1-7b8e-40b8-b536-4de1110078f3:Connector" RefPartnerSideB="e3e53053-22ff-4b2f-8494-5f20a95bb6c7:Connector" />
			<InternalLink Name="Connector_Connector" ID="321757cc-44fb-4503-bdad-37dc2460479e" RefPartnerSideA="3eb87dc6-babc-4aa2-b902-d0bb5ecffc82:Connector" RefPartnerSideB="d4953157-ac6f-44d2-acb1-b5dc807d84ae:Connector" />
			<InternalLink Name="Connector_Connector" ID="7c95536f-dcde-4286-8993-6f80f0f8adcb" RefPartnerSideA="0fac3e1b-2190-4cc8-af8f-a7580513d77f:Connector" RefPartnerSideB="1f9dd6ef-199f-46bd-ab4c-271a45dff266:Connector" />
			<InternalLink Name="Connector_Connector" ID="ed40347a-6b40-4a12-9f66-e7f80ef45eb3" RefPartnerSideA="d02b2965-82fa-4f79-9b35-18afc60f61af:Connector" RefPartnerSideB="8fadcc8b-1b1c-4de9-b8f6-e50371910abb:Connector" />
			<InternalLink Name="Connector_Connector" ID="75d13e26-dbda-4c42-9d7f-0b6dd5c2cf46" RefPartnerSideA="49a62c01-cf51-47a8-821d-3720cd9d7834:Connector" RefPartnerSideB="8175ae21-2c76-41ff-b889-33c2564d8f03:Connector" />
			<InternalLink Name="Connector_Connector" ID="efba9e7a-6343-4ed7-8b70-3bd1772e5951" RefPartnerSideA="35397fc4-4ea5-4a3e-8b00-82c1ed4a319d:Connector" RefPartnerSideB="53b31112-a030-478b-98fa-1748ea661851:Connector" />
			<InternalLink Name="Connector_Connector" ID="58fe7e68-4404-4535-b0de-cff7398c5e46" RefPartnerSideA="8122f9ec-2be8-46ca-8617-e10a3fba4bba:Connector" RefPartnerSideB="20ff023e-df95-4ba8-afa3-b8c4948bc98d:Connector" />
			<InternalLink Name="Connector_Connector" ID="d1d052eb-10a8-460e-b6be-830190674b51" RefPartnerSideA="06ca8aed-d15b-48ab-91a9-5cacb8e71cd2:Connector" RefPartnerSideB="24ef4afa-04fd-4953-b43f-b693d97e7824:Connector" />
			<InternalLink Name="Connector_Connector" ID="725db91b-79e4-4dc2-bbc6-e93533f7ef92" RefPartnerSideA="6593faf3-8511-4941-859e-43987959d085:Connector" RefPartnerSideB="0452cc70-36d3-43a1-bea7-86babd20cc6b:Connector" />
			<InternalLink Name="Connector_Connector" ID="ac67fa57-4236-4610-aac3-6d74870b4249" RefPartnerSideA="162b8735-aafc-43e2-a376-9c2790a45173:Connector" RefPartnerSideB="0738344c-d7ea-467a-9725-7aee183254f2:Connector" />
			<InternalLink Name="Connector_Connector" ID="b35ce9e0-e9af-41ca-98c4-992223502f0d" RefPartnerSideA="88fe554c-31a8-45a0-872e-8259cb7a7916:Connector" RefPartnerSideB="d48eab70-cd93-436b-a259-014ee7c22897:Connector" />
			<InternalLink Name="Connector_Connector" ID="b10783f7-7ee1-4ed5-8974-c7cf9626e828" RefPartnerSideA="acffacc5-5503-476f-a12b-9840feb0c4ef:Connector" RefPartnerSideB="480c2f6c-1f00-4012-9a17-296100effab8:Connector" />
			<InternalLink Name="Connector_Connector" ID="913a4aa5-3f52-422d-9875-5f2e34d3f314" RefPartnerSideA="85638896-6c7a-4a2c-916a-2574aedb3d66:Connector" RefPartnerSideB="2ece9861-66b6-4140-97ec-0ad0ca0db813:Connector" />
			<InternalLink Name="Connector_Connector" ID="5a7357e9-0cb1-4fd0-93d1-f6b1b36f6f1f" RefPartnerSideA="28ca73bf-6956-4699-9a68-1f47b0befcfe:Connector" RefPartnerSideB="85ec239d-0a63-456b-8581-02db5d7f1154:Connector" />
			<InternalLink Name="Connector_Connector" ID="85871d44-a435-4f94-b959-3305d03dca82" RefPartnerSideA="e2ada493-3716-4a99-ba81-4e6dcf5e486b:Connector" RefPartnerSideB="8568ae2c-1878-4c8c-8a72-fdcd9c426fc8:Connector" />
			<InternalLink Name="Connector_Connector" ID="e1330738-bace-4656-9d48-1c5a5ec69a67" RefPartnerSideA="76093302-fade-4a6b-a3ac-44a98a2d026b:Connector" RefPartnerSideB="1927f74d-b470-4527-b6da-34ab6b903f25:Connector" />
			<InternalLink Name="Connector_Connector" ID="e8d39b74-bde3-4a39-afed-74176aa5b3d0" RefPartnerSideA="01235101-cbb6-40db-818a-04194329f978:Connector" RefPartnerSideB="e4a7d6a9-b1ff-4cad-b843-2bf0bdc14628:Connector" />
			<InternalLink Name="Connector_Connector" ID="709bd313-56ed-4199-8414-9bd5d2686afe" RefPartnerSideA="50871e2f-ed42-4b96-b190-25c06a4c54e6:Connector" RefPartnerSideB="3397acba-01c4-4843-82f4-ac001a239e95:Connector" />
			<InternalLink Name="Connector_Connector" ID="58e90bd6-add9-400b-af61-927f0194e853" RefPartnerSideA="2796b6d5-f3e4-4ed3-b661-d3ae265fdc94:Connector" RefPartnerSideB="36a12e35-e2e5-451b-9e5a-2259eff1a030:Connector" />
			<InternalLink Name="Connector_Connector" ID="87ecc782-e3e9-4c15-a539-3feed68c391e" RefPartnerSideA="36b290cb-47b0-40fe-9a3e-9734c12b97ab:Connector" RefPartnerSideB="eb4313a3-6f0c-4c4a-a4d2-4b2f405cbd74:Connector" />
			<InternalLink Name="Connector_Connector" ID="1fa65334-c757-4fbb-8336-867d054e1381" RefPartnerSideA="71791094-fcbc-4200-a5b7-6379164d0f27:Connector" RefPartnerSideB="19856da3-0fd7-495d-94ca-8039542a9ca0:Connector" />
			<InternalLink Name="Connector_Connector" ID="31d39fe6-7a8a-45ca-8f75-308ff9d2e025" RefPartnerSideA="76bd3deb-f1e8-47a9-acf6-18a262ec166f:Connector" RefPartnerSideB="5183f054-fb04-401d-b7a0-dd8c9091c3fa:Connector" />
			<InternalLink Name="Connector_Connector" ID="5cd7212a-93e3-4529-adb5-8b8a39cfb72f" RefPartnerSideA="565b83b5-b822-4344-9009-9e3d581b079c:Connector" RefPartnerSideB="40c9b696-dd44-46e3-8a22-668a25602bca:Connector" />
			<InternalLink Name="Connector_Connector" ID="c3c90c7d-bdab-4d5e-a32a-9baed45a2ca5" RefPartnerSideA="b3b069b2-a77f-43e5-ad0c-d9811440bb2a:Connector" RefPartnerSideB="326abd2d-3219-4fda-bda0-f3b3adf518db:Connector" />
			<InternalLink Name="Connector_Connector" ID="bbce700c-f0b0-4fad-9b1e-de08bb019a46" RefPartnerSideA="669e54c9-bd96-4da6-ac59-619ca8cec816:Connector" RefPartnerSideB="a85d70b2-04e3-4960-9c4b-6dce90ca8333:Connector" />
			<InternalLink Name="Connector_Connector" ID="2176b3ef-3189-4a46-9360-f05ab764aa71" RefPartnerSideA="326628b1-f019-442c-80e3-6ac7bcc1d0c0:Connector" RefPartnerSideB="8e667925-dbeb-4c5b-a818-1c02a91ec122:Connector" />
			<InternalLink Name="Connector_Connector" ID="f63da25b-3420-466b-ad81-37922ab56db4" RefPartnerSideA="f9acd04f-c0a4-4fc1-b693-c4635869d04f:Connector" RefPartnerSideB="24ce3388-3480-4dec-8104-8a572ea6b555:Connector" />
			<InternalLink Name="Connector_Connector" ID="6bb683bc-b4d5-4d3e-b27c-9b349baa1474" RefPartnerSideA="ef8d409f-ca04-45cc-a472-d9dac875ccdf:Connector" RefPartnerSideB="7917c735-8960-44db-b2f9-0fcf6cd2c16f:Connector" />
			<InternalLink Name="Connector_Connector" ID="ddf84128-fc9c-42e2-a772-50bf4b462d80" RefPartnerSideA="fedf3e69-b7de-42d3-97a9-e59edd3029cb:Connector" RefPartnerSideB="3848b476-63e6-440e-8b00-130bd1197a47:Connector" />
			<InternalLink Name="Connector_Connector" ID="e6881f72-c38f-44ce-a68d-c06b16d798ac" RefPartnerSideA="ffbc347d-7d2d-4803-bb87-df14ab99f39f:Connector" RefPartnerSideB="19795d8f-a164-4b84-a089-e6f3ee2cef1d:Connector" />
			<InternalLink Name="Connector_Connector" ID="28640da7-2074-4cd0-b6e1-c62fd9f99658" RefPartnerSideA="04ebf5e1-337d-42ae-9c34-0a45adcd2403:Connector" RefPartnerSideB="01c1fdda-69ba-4bc2-b2b1-8a3bd80d399f:Connector" />
			<InternalLink Name="Connector_Connector" ID="c9a11281-ccc0-4506-baba-62c23cd79484" RefPartnerSideA="9d68e510-2e22-41a7-8e42-e29d0907b0b6:Connector" RefPartnerSideB="3b983449-409b-4e13-9276-ca6bfb42a5af:Connector" />
			<InternalLink Name="Connector_Connector" ID="bfa13643-a69a-4c5b-afde-8a103c8e0472" RefPartnerSideA="6c04a098-9cfe-4536-b76b-f1ba27cb1d34:Connector" RefPartnerSideB="00735f82-9d5d-4eaa-9fd2-7c5b305c261d:Connector" />
			<InternalLink Name="Connector_Connector" ID="61a718fe-9d29-4526-9bd3-5505509cc11c" RefPartnerSideA="ffcd2875-13fd-4e90-9caa-fad87390a40b:Connector" RefPartnerSideB="0c6f3f3a-e92f-4fca-866f-fa0c81e83ec1:Connector" />
			<InternalLink Name="Connector_Connector" ID="2021641e-725a-4dfd-9440-7424ca5b26eb" RefPartnerSideA="0704dca2-8666-423b-802a-ec6c5d9631ad:Connector" RefPartnerSideB="9b96f232-f7b2-417f-b443-686c1833cfc4:Connector" />
			<InternalLink Name="Connector_Connector" ID="a2424e8d-4380-4f06-bb98-cdfa57fb1d23" RefPartnerSideA="4505e384-7686-4861-9cb3-9658f8159c1d:Connector" RefPartnerSideB="d94fefac-a7a6-4626-adf1-0c5a23896d6e:Connector" />
			<InternalLink Name="Connector_Connector" ID="6a3e4081-348c-4a0e-ab47-a34cf2429ef7" RefPartnerSideA="0dd8855c-2696-4a1a-b27a-154b112c192e:Connector" RefPartnerSideB="800f6ffd-c8ce-42bf-ad8f-4f57b3c6e51e:Connector" />
			<InternalLink Name="Connector_Connector" ID="b48ed8b8-44ce-471e-bb2e-90d47150ffdc" RefPartnerSideA="6d9d4b29-e03e-42c1-827b-5599f34f0800:Connector" RefPartnerSideB="ce836b2c-ea87-4d35-943c-4f8f10b507a5:Connector" />
			<InternalLink Name="Connector_Connector" ID="0c57b134-a5ed-40ae-97a7-cae67bd7d706" RefPartnerSideA="3cbc3d9f-d5d5-4ccf-9652-9352a365c163:Connector" RefPartnerSideB="d30ac053-c82b-4db0-b73c-b34105954f89:Connector" />
			<InternalLink Name="Connector_Connector" ID="c8674da4-5963-425d-a491-a5090b091e5b" RefPartnerSideA="2bbef8af-9332-40ed-8ac0-53e91f6e8c16:Connector" RefPartnerSideB="4f3383fd-12e3-4a4e-89b2-68a3290de57c:Connector" />
			<InternalLink Name="Connector_Connector" ID="d35bdecb-a24b-4979-9fe3-0b04c2a88911" RefPartnerSideA="092fee05-6813-403d-9114-d6509b41e9fc:Connector" RefPartnerSideB="287572a0-d690-48a9-b833-5792d1dd4f30:Connector" />
			<InternalLink Name="Connector_Connector" ID="5cbd84bd-d818-48ea-a5e5-66ae1cc6e8aa" RefPartnerSideA="54c85d62-97fb-48ad-b26b-31d539417443:Connector" RefPartnerSideB="bd03b486-b0bb-42fd-a9d7-9276b9ecf3c7:Connector" />
			<InternalLink Name="Connector_Connector" ID="a4e5db39-b40c-4cdf-81fb-17d4bd15e071" RefPartnerSideA="69bfe953-c73c-4906-9394-7df93f169155:Connector" RefPartnerSideB="b59c4f9a-88f5-47d1-8678-eec38a34f92d:Connector" />
			<InternalLink Name="Connector_Connector" ID="46ab3a4e-9ec8-4be0-acf8-b60fcf1c4fe3" RefPartnerSideA="252613c5-4480-4811-b836-c8499aba6cd7:Connector" RefPartnerSideB="0bcbfe2a-bd31-4f52-8ddc-395ed02eaa40:Connector" />
			<InternalLink Name="Connector_Connector" ID="80c6c8d3-6651-460a-b3b2-b0cbb75d051f" RefPartnerSideA="bf986940-4b99-4c1e-9185-7812a0206c56:Connector" RefPartnerSideB="1f1a2044-a86c-4d72-8306-b72dedc020ec:Connector" />
			<InternalLink Name="Connector_Connector" ID="d23a9141-2765-4271-853b-64510fbeab68" RefPartnerSideA="b13bc49c-6027-4a29-87fd-e023473f63a2:Connector" RefPartnerSideB="036a7828-9563-4dfa-8edc-4aaff66d721e:Connector" />
		</InternalElement>
	</InstanceHierarchy>
	<InstanceHierarchy Name="Services" ID="e16a98ec-8a7e-4d32-9c13-e17a766b1910">
		<InternalElement Name="Dienste.DosingFromB1100" ID="74f0aa1d-61d2-45ae-90c4-982f36d99ef7" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>b4346ffd-1b2e-4362-a968-68b991de61b7</Value>
			</Attribute>
			<InternalElement Name="volume_based" ID="e69a6a4e-ffa7-44ad-be3f-2304ab2f3a29" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>503e911f-07e6-4d4c-92eb-180b2eb5e972 73379a74-460e-464d-a421-2dd764f64b52</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="DoseVolume" ID="503e911f-07e6-4d4c-92eb-180b2eb5e972" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>ce0244a3-d68f-4b93-91a0-a3b6c0a0c36c</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="SetFlowRate" ID="73379a74-460e-464d-a421-2dd764f64b52" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>94694dd8-0963-46a3-80d2-4481efcc9141</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="continuous" ID="94834fe8-b4ad-4e86-b6a2-21c295568e68" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>73379a74-460e-464d-a421-2dd764f64b52</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.DosingFromB1200" ID="1ba3c865-200c-4abd-8d5e-061b68334789" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>12141948-0599-41fe-bf40-2d1288b58a8f</Value>
			</Attribute>
			<InternalElement Name="volume_based" ID="bb430f03-6cc1-429f-826f-9d0638b0ed7f" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>e79b140a-b955-453d-b6ed-3c369f7df8b6 fd739685-4424-4640-ba10-8e6b99493b99</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="DoseVolume" ID="e79b140a-b955-453d-b6ed-3c369f7df8b6" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>3c4d4656-eb6d-40b7-8bf0-cba8a1d4af17</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="SetFlowRate" ID="fd739685-4424-4640-ba10-8e6b99493b99" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>c463f4d7-5282-42c4-b139-04b0f4d988fe</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="continuous" ID="9336df56-352c-4645-bff1-901b7d8b97df" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>fd739685-4424-4640-ba10-8e6b99493b99</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.DosingFromB1300" ID="b31f30f3-e2c6-424f-a9ba-373e77f09aca" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>5490e15b-65d9-46bc-832e-a7d3dcd7a93b</Value>
			</Attribute>
			<InternalElement Name="volume_based" ID="55d1d524-67e8-4219-92be-5e975b0e7698" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>363afa1a-85e3-4391-b13e-ddfcf9812488 8768c2e4-29f1-43e4-9c37-8da6f188514f</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="DoseVolume" ID="363afa1a-85e3-4391-b13e-ddfcf9812488" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>ef10af1e-4b42-46d4-ab2c-3238766373c0</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="SetFlowRate" ID="8768c2e4-29f1-43e4-9c37-8da6f188514f" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>4ec8e650-ad63-4f58-a67f-a77ceb28642a</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="continuous" ID="25c4cf72-9b22-4e89-8d16-e1d616d6d748" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>8768c2e4-29f1-43e4-9c37-8da6f188514f</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.FeedingB1100" ID="f592faea-2c64-44f8-a3ce-fac045310899" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>950612a0-42b1-4eab-88cc-94460e748e74</Value>
			</Attribute>
			<InternalElement Name="complete" ID="43f04b09-9e79-4cad-acb5-a8bd361be6f2" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS"></Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Duration" ID="84a622e7-94af-4fb2-a40b-f904b414cc53" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>3f9ea8b0-b579-45fc-b639-a9871516a9dd</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="time_based" ID="d94e449d-dc5f-441d-8e99-d3d7b28f46e7" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>84a622e7-94af-4fb2-a40b-f904b414cc53</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.FeedingB1200" ID="3ac532d3-9a9c-44d4-9970-3de0a58bd076" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>3322ac52-f55c-4efd-a5b7-ef0f25dfc10a</Value>
			</Attribute>
			<InternalElement Name="complete" ID="341cb229-73f9-4f45-962e-99dd6378333c" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS"></Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Duration" ID="01448b61-f7ca-4d35-b5bc-844f294a44ff" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>732a894f-3b7f-4160-b5ea-94883a88535e</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="time_based" ID="23003d7e-2938-4953-8242-8c65dffc5d5a" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>01448b61-f7ca-4d35-b5bc-844f294a44ff</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.FeedingB1300" ID="4028f460-4e29-4d4b-bffb-74974fb875b1" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>ef0de31f-439f-4593-b808-e17b33ce8088</Value>
			</Attribute>
			<InternalElement Name="complete" ID="f663b9e2-4452-403a-afb5-952a15e64588" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS"></Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="Duration" ID="af421b0e-2c89-4f6c-b0d0-66d4ca53459d" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>0d7851c9-33c8-4563-9877-00a14dfe7d7f</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="time_based" ID="017f182c-c9cd-4687-bbb3-4b8a83b3160a" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>af421b0e-2c89-4f6c-b0d0-66d4ca53459d</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.FillbackToB1100" ID="08f3f97c-3411-462f-9e52-1f14c42c7600" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>84804143-f71a-49d6-aa6e-4283830bb405</Value>
			</Attribute>
			<InternalElement Name="volume_based" ID="49d2a030-f034-4a5d-94a2-6df8889a9ee3" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>d8ce98f8-bc58-40c0-9a8d-d4333de20c82 a402a197-f0ff-4c31-b888-fc186be7597e</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="DoseVolume" ID="d8ce98f8-bc58-40c0-9a8d-d4333de20c82" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>7dff97cc-d004-44f5-a493-6edd79df4e41</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="SetFlowRate" ID="a402a197-f0ff-4c31-b888-fc186be7597e" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>c4393584-57cc-46e9-84d0-ef8da62866f5</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="continuous" ID="5efc00f5-3b3f-400c-bf69-42f895900771" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>a402a197-f0ff-4c31-b888-fc186be7597e</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="entirely" ID="e72c62d2-0478-4812-b9da-5a90ee22da20" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>a402a197-f0ff-4c31-b888-fc186be7597e</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>3</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.FillbackToB1200" ID="939da175-1785-442e-839a-f0db95dfde87" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>20a01532-0b74-4878-a11b-b132e1874448</Value>
			</Attribute>
			<InternalElement Name="volume_based" ID="5f764576-2ab7-4d80-bd94-36edfae67fbf" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>85805eb4-e982-41ff-9164-2cae6b314d71 c16cb0b6-a659-47fd-9ada-5a0fa0666458</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="DoseVolume" ID="85805eb4-e982-41ff-9164-2cae6b314d71" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>48fd7702-bedf-46bb-97ca-278de411c951</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="SetFlowRate" ID="c16cb0b6-a659-47fd-9ada-5a0fa0666458" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>fef891f9-5572-4c29-9c19-eeb75c6d6648</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="continuous" ID="609d787a-20b5-438d-9c5e-83f2c5049895" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>c16cb0b6-a659-47fd-9ada-5a0fa0666458</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="entirely" ID="f1238258-e6d0-40cb-aab1-b10c79e41459" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>c16cb0b6-a659-47fd-9ada-5a0fa0666458</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>3</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.FillbackToB1300" ID="7055d215-5c4a-459a-824a-ed2fa161a5d1" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>ad99929b-710f-4bf9-b090-b7233d148deb</Value>
			</Attribute>
			<InternalElement Name="volume_based" ID="734a59d3-9ccb-462b-b705-ba765da245ca" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>f6ecdae6-d8bc-420b-be37-194e538b403a 9eca2fbd-c27f-460d-a847-eb7898cc2618</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="DoseVolume" ID="f6ecdae6-d8bc-420b-be37-194e538b403a" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>8da0152b-0588-4326-a24b-273c5d325615</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="SetFlowRate" ID="9eca2fbd-c27f-460d-a847-eb7898cc2618" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>035de928-9033-4324-8c82-3500d39d42da</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="continuous" ID="84d6ebbe-760a-4140-9e8c-dc954ea87cc3" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>9eca2fbd-c27f-460d-a847-eb7898cc2618</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="entirely" ID="a26a09fc-37f6-4194-aa0f-f4424628d834" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>9eca2fbd-c27f-460d-a847-eb7898cc2618</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>3</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
		<InternalElement Name="Dienste.MixtureDosingFromB1400" ID="226a0e89-bda9-425a-8c6e-13a5c141ab8b" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
			<Attribute Name="RefID" AttributeDataType="xs:ID">
				<Value>efcf06b4-4b18-4cd5-83ef-86189912c3c0</Value>
			</Attribute>
			<InternalElement Name="volume_based" ID="58525baa-8857-48a1-8de9-270e78b11b32" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>49314f1f-f27a-4cb8-b64e-b4cd95147315 e9669534-d99c-4b3f-9326-88a1cb1c6e7e</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>1</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>true</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="DoseVolume" ID="49314f1f-f27a-4cb8-b64e-b4cd95147315" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>8da40518-4a63-46f0-b67a-90ddb4257d73</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="SetFlowRate" ID="e9669534-d99c-4b3f-9326-88a1cb1c6e7e" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/StrategyParameter">
				<Attribute Name="RefID" AttributeDataType="xs:ID">
					<Value>e8c0ffee-7668-44f9-a204-b9d8bc09bd23</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="continuous" ID="5a4760f9-ad36-49fb-8fbc-4dcf112c5517" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceStrategy">
				<Attribute Name="RequiredParameters" AttributeDataType="xs:IDREFS">
					<Value>e9669534-d99c-4b3f-9326-88a1cb1c6e7e</Value>
				</Attribute>
				<Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<Attribute Name="StrategyID" AttributeDataType="xs:unsingedLong">
					<Value>2</Value>
				</Attribute>
				<Attribute Name="IsDefault" AttributeDataType="xs:boolean">
					<Value>false</Value>
				</Attribute>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</InternalElement>
	</InstanceHierarchy>
	<InterfaceClassLib Name="AutomationMLInterfaceClassLib">
		<Description>Standard Automation Markup Language Interface Class Library - Part 1 Content extended with Part 3 and Part 4 Content</Description>
		<Version>2.2.2</Version>
		<InterfaceClass Name="AutomationMLBaseInterface">
			<InterfaceClass Name="Order" RefBaseClassPath="AutomationMLBaseInterface">
				<Attribute Name="Direction" AttributeDataType="xs:string" />
			</InterfaceClass>
			<InterfaceClass Name="PortConnector" RefBaseClassPath="AutomationMLBaseInterface" />
			<InterfaceClass Name="InterlockingConnector" RefBaseClassPath="AutomationMLBaseInterface" />
			<InterfaceClass Name="PPRConnector" RefBaseClassPath="AutomationMLBaseInterface" />
			<InterfaceClass Name="ExternalDataConnector" RefBaseClassPath="AutomationMLBaseInterface">
				<Attribute Name="refURI" AttributeDataType="xs:anyURI" />
				<InterfaceClass Name="COLLADAInterface" RefBaseClassPath="ExternalDataConnector">
					<Attribute Name="refType" AttributeDataType="xs:string" />
					<Attribute Name="target" AttributeDataType="xs:token" />
				</InterfaceClass>
				<InterfaceClass Name="PLCopenXMLInterface" RefBaseClassPath="ExternalDataConnector">
					<InterfaceClass Name="LogicInterface" RefBaseClassPath="PLCopenXMLInterface">
						<InterfaceClass Name="SequencingLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
						<InterfaceClass Name="BehaviourLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
						<InterfaceClass Name="SequencingBehaviourLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
						<InterfaceClass Name="InterlockingLogicInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/LogicInterface" />
					</InterfaceClass>
					<InterfaceClass Name="LogicElementInterface" RefBaseClassPath="PLCopenXMLInterface" />
					<InterfaceClass Name="VariableInterface" RefBaseClassPath="PLCopenXMLInterface">
						<InterfaceClass Name="InterlockingVariableInterface" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface/VariableInterface">
							<Attribute Name="SafeConditionEquals" AttributeDataType="xs:boolean">
								<DefaultValue>true</DefaultValue>
							</Attribute>
						</InterfaceClass>
					</InterfaceClass>
				</InterfaceClass>
			</InterfaceClass>
			<InterfaceClass Name="Communication" RefBaseClassPath="AutomationMLBaseInterface">
				<InterfaceClass Name="SignalInterface" RefBaseClassPath="Communication" />
			</InterfaceClass>
			<InterfaceClass Name="AttachmentInterface" RefBaseClassPath="AutomationMLBaseInterface" />
		</InterfaceClass>
	</InterfaceClassLib>
	<InterfaceClassLib Name="MTPCommunicationICLib">
		<Description>InterfaceClassLibrary who contains the base interfaces of a MTP Communication Description</Description>
		<InterfaceClass Name="DataItem">
			<Description>InterfaceClass who represents the a common source item - all defined source items derive from SourceItem</Description>
			<Attribute Name="Access" Unit="" AttributeDataType="xs:unsignedByte">
				<Description>Bit Definition: [0] = NoAccess ; [1] = Read ; [2] = Write ; [3] = Read/Write</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<InterfaceClass Name="OPCUAItem" RefBaseClassPath="MTPCommunicationICLib/DataItem">
				<Description>Base class for a opc ua data item</Description>
				<Attribute Name="Identifier" Unit="" AttributeDataType="xs:string">
					<Description>Identifier of the OPC UA Node - IdentifierType (depends on AttributeDataType): xs:string = string ; xs:ID = GUID ; xs:Base64Binary = ByteArray ; xs:int = Integer</Description>
					<DefaultValue />
					<Value />
				</Attribute>
				<Attribute Name="Namespace" Unit="" AttributeDataType="xs:string">
					<Description>Namespace of the OPC UA Node</Description>
					<DefaultValue />
					<Value />
				</Attribute>
			</InterfaceClass>
		</InterfaceClass>
	</InterfaceClassLib>
	<InterfaceClassLib Name="MTPHMIICLib">
		<Description>Library with all MTP HMI Interface Classes</Description>
		<InterfaceClass Name="ConnectorInterface">
			<Description>Abstract Connection Interface</Description>
			<InterfaceClass Name="InformationFlowConnector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface">
				<Description>Connection Point for internal Links between two different information ports</Description>
			</InterfaceClass>
			<InterfaceClass Name="MassFlowConnector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface">
				<Description>Connection point for internal links between two different Nozzles</Description>
			</InterfaceClass>
		</InterfaceClass>
	</InterfaceClassLib>
	<RoleClassLib Name="AutomationMLBaseRoleClassLib">
		<Description>Automation Markup Language Base Role Class Library - Part 1 Content extended with Part 3 and Part 4 Content</Description>
		<Version>2.2.2</Version>
		<RoleClass Name="AutomationMLBaseRole">
			<RoleClass Name="Group" RefBaseClassPath="AutomationMLBaseRole">
				<Attribute Name="AssociatedFacet" AttributeDataType="xs:string" />
				<RoleClass Name="InterlockingSourceGroup" RefBaseClassPath="Group" />
				<RoleClass Name="InterlockingTargetGroup" RefBaseClassPath="Group" />
			</RoleClass>
			<RoleClass Name="Facet" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Port" RefBaseClassPath="AutomationMLBaseRole">
				<Attribute Name="Direction" AttributeDataType="xs:string" />
				<Attribute Name="Cardinality">
					<Attribute Name="MinOccur" AttributeDataType="xs:unsignedInt" />
					<Attribute Name="MaxOccur" AttributeDataType="xs:unsignedInt" />
				</Attribute>
				<Attribute Name="Category" AttributeDataType="xs:string" />
				<ExternalInterface Name="ConnectionPoint" ID="9942bd9c-c19d-44e4-a197-11b9edf264e7" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/PortConnector" />
			</RoleClass>
			<RoleClass Name="Resource" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Product" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Process" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Structure" RefBaseClassPath="AutomationMLBaseRole">
				<RoleClass Name="ProductStructure" RefBaseClassPath="Structure" />
				<RoleClass Name="ProcessStructure" RefBaseClassPath="Structure" />
				<RoleClass Name="ResourceStructure" RefBaseClassPath="Structure" />
			</RoleClass>
			<RoleClass Name="PropertySet" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="Frame" RefBaseClassPath="AutomationMLBaseRole" />
			<RoleClass Name="LogicObject" RefBaseClassPath="AutomationMLBaseRole" />
		</RoleClass>
	</RoleClassLib>
	<SystemUnitClassLib Name="MTPSUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP Package</Description>
		<SystemUnitClass Name="ModuleTypePackage">
			<Description>SystemUnitClass who represents the entry point into a MTP Package</Description>
			<Attribute Name="Version" Unit="" AttributeDataType="xs:string">
				<Description>MTP Package Version</Description>
				<DefaultValue>1.0</DefaultValue>
				<Value />
			</Attribute>
			<InternalElement Name="CommunicationSet" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet" ID="92ba728f-f5cd-4b02-a758-364717736d82">
				<InternalElement Name="SourceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList" ID="0a66b62b-931c-49b3-8753-c3368a5980f1">
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="InstanceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList" ID="12ecf3f7-fe5a-4be4-afc9-c0949a4d4f6a">
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="MTPSet">
			<Description>SystemUnitClass for the ServiceSet</Description>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="CommunicationSet" RefBaseClassPath="MTPSUCLib/MTPSet">
			<Description>Base class for the MTP Communication Facet </Description>
			<InternalElement Name="SourceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList" ID="acf39f2c-0327-4d54-b32d-cb52a654766c">
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<InternalElement Name="InstanceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList" ID="ea6c0003-ba78-4cb2-8ab7-99a6ba86cb54">
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</InternalElement>
			<SystemUnitClass Name="InstanceList">
				<Description>SystemUnitClass for the List of DataAssemblies</Description>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</SystemUnitClass>
			<SystemUnitClass Name="SourceList">
				<Description>SystemUnitClass for the List of Server Sources</Description>
				<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="LinkedObject">
			<Description>Base Class for CrossSet referencing of ObjectInstances</Description>
			<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
				<Description>Reference ID - Relation of different data sets to a complete described Instance Object</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPCommunicationSUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP Communication Description</Description>
		<SystemUnitClass Name="ServerAssembly">
			<Description>SystemUnitClass who represents the a common source object - all defined sources derive from SourceAssembly</Description>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="OPCUAServer" RefBaseClassPath="MTPCommunicationSUCLib/ServerAssembly">
				<Description>Base class for all opc ua server instances inside the communication facets</Description>
				<Attribute Name="Endpoint" Unit="" AttributeDataType="xs:string">
					<Description>Endpoint URL of the server - like 'opc.tcp://192.186.2.1:5555</Description>
					<DefaultValue />
					<Value />
				</Attribute>
			</SystemUnitClass>
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPHMISUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP HMI Description</Description>
		<SystemUnitClass Name="HMISet" RefBaseClassPath="MTPSUCLib/MTPSet">
			<Description>SystemUnitClass for the HMISet</Description>
			<ExternalInterface Name="HMIReference" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="f695ccaf-0fc3-409e-8d69-e678155fc073">
				<Description>Reference Path to the HMI Description External Reference (xs:anyURI): 'Folder1/hmiFile.aml' Internal Reference (xs:anyURI): 'GUID/' </Description>
				<Attribute Name="refURI" AttributeDataType="xs:anyURI" />
			</ExternalInterface>
		</SystemUnitClass>
		<SystemUnitClass Name="PortObject">
			<Description>HMI Port Object Class</Description>
			<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
				<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
				<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="LogicalPort" RefBaseClassPath="MTPHMISUCLib/PortObject">
				<Description>Logical Port Object</Description>
				<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="faa335a2-95a9-47a2-bf18-2475185ccb03" />
			</SystemUnitClass>
			<SystemUnitClass Name="MeasurementPoint" RefBaseClassPath="MTPHMISUCLib/PortObject">
				<Description>Measurement Point Object</Description>
				<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="b7a2f18c-ef1f-46e9-8f69-9c0d2bc4c618" />
			</SystemUnitClass>
			<SystemUnitClass Name="Nozzle" RefBaseClassPath="MTPHMISUCLib/PortObject">
				<Description>Nozzle Object</Description>
				<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="51efe90a-33e7-418f-9f93-d7e5f53b3654" />
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="TopologyObject">
			<Description>Topology Object</Description>
			<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
				<Description>X-Coordinate of the Topology Object</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
				<Description>Y-Coordinates of the Topology Object</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="Junction" RefBaseClassPath="MTPHMISUCLib/TopologyObject">
				<Description>Junction Connection Object</Description>
				<InternalElement Name="Nozzle1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="265673c5-32f6-4450-9167-97b27988df71">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="0da42215-b9a0-4e26-8aed-86b1867bac5d" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="680580a6-86e0-454d-875a-177126109230">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="4b6904e5-86e0-4d02-9aad-3078022b321d" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle3" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="00b5b9d6-f665-4256-949e-bf295f94b714">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="c982fca2-2b4a-4d00-87ee-ee502ac5016f" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
			<SystemUnitClass Name="Termination" RefBaseClassPath="MTPHMISUCLib/TopologyObject">
				<Description>Termination Connection Object</Description>
				<Attribute Name="RefID" Unit="" AttributeDataType="xs:ID">
					<Description>Reference of identical terminations</Description>
					<DefaultValue />
					<Value />
				</Attribute>
				<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="c7c83640-2c04-4d8b-b85b-2e8dcd1b3785">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="ec2836ae-ac14-4cd7-a63e-ef108c34320b" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<SystemUnitClass Name="Sink" RefBaseClassPath="MTPHMISUCLib/TopologyObject/Termination">
					<Description>Sink Connection Object</Description>
					<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="2dc19506-de77-4d90-9812-2ede2c2a9fe1">
						<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
							<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
							<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="bec08ca7-95cc-4726-853e-088adbe8894c" />
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
				</SystemUnitClass>
				<SystemUnitClass Name="Source" RefBaseClassPath="MTPHMISUCLib/TopologyObject/Termination">
					<Description>Source Connection Object</Description>
					<InternalElement Name="Nozzle" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="c66fa4c9-52f2-47f4-989e-d5b1560b08a2">
						<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
							<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
							<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
							<DefaultValue>0</DefaultValue>
							<Value />
						</Attribute>
						<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="cae8946b-2c77-4b86-846b-1aebc427319b" />
						<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
					</InternalElement>
				</SystemUnitClass>
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="Connection">
			<Description>HMI Connection Object</Description>
			<Attribute Name="Edgepath" Unit="" AttributeDataType="xs:string">
				<Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
			<SystemUnitClass Name="Pipe" RefBaseClassPath="MTPHMISUCLib/Connection">
				<Description>Pipe Connection Object</Description>
				<InternalElement Name="Nozzle1" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="5de4d836-3220-41d8-bd31-6e2b0351d103">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="ab6fef00-dad3-4a77-a7d2-73dd444afa68" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="Nozzle2" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/Nozzle" ID="17448e63-f3e8-419c-ad13-df5fda034233">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" ID="49c56a5c-14c8-4354-be57-0b17519ec5d0" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
			<SystemUnitClass Name="FunctionLine" RefBaseClassPath="MTPHMISUCLib/Connection">
				<Description>Function Line Object with a fixed direction from start to end port</Description>
				<InternalElement Name="Start" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/LogicalPort" ID="4650dc52-7a16-422f-abc5-c69f0485589d">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="035efa0c-0d8b-4b5b-a176-9a021a7017ed" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="End" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/LogicalPort" ID="aec37a57-89e1-4ed5-b5ae-e629743166e3">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="0baa3d02-f467-4ad4-9f4b-3640d61f0871" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
			<SystemUnitClass Name="MeasurementLine" RefBaseClassPath="MTPHMISUCLib/Connection">
				<Description>Measurement Line Object</Description>
				<InternalElement Name="Start" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="a6315fbc-1b60-4288-a0d3-a8a6bdaed8ba">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="ccc1cc06-b19d-4459-ba86-993cd63d5155" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
				<InternalElement Name="End" RefBaseSystemUnitPath="MTPHMISUCLib/PortObject/MeasurementPoint" ID="c26e7734-9ba1-42b5-8744-2bd07f3c7ec3">
					<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
						<Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
						<Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
					</Attribute>
					<ExternalInterface Name="Connector" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" ID="cbadb990-23b6-422f-8340-536c7b513b34" />
					<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
				</InternalElement>
			</SystemUnitClass>
		</SystemUnitClass>
		<SystemUnitClass Name="Picture">
			<Description>HMI Picture Object</Description>
			<Attribute Name="Width" Unit="" AttributeDataType="xs:Integer">
				<Description>Width of the Picture in Pixel</Description>
				<DefaultValue>1920</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Height" Unit="" AttributeDataType="xs:Integer">
				<Description>Height of the Picture in Pixel</Description>
				<DefaultValue>1080</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="HierarchyLevel" Unit="" AttributeDataType="xs:string">
				<Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="SemanticGroup">
			<Description>HMI Semantic Group Object</Description>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="VisualObject" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>HMI Visual Object - Visual Representation of a Data Assembly Structure</Description>
			<Attribute Name="Width" Unit="" AttributeDataType="xs:integer">
				<Description>Width of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Height" Unit="" AttributeDataType="xs:integer">
				<Description>Height of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="X" Unit="" AttributeDataType="xs:integer">
				<Description>X-Coordinate of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Y" Unit="" AttributeDataType="xs:integer">
				<Description>Y-Coordinates of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="Rotation" Unit="" AttributeDataType="xs:integer">
				<Description>Rotation Value of the Picture Item</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
			</Attribute>
			<Attribute Name="ViewType" Unit="" AttributeDataType="xs:string">
				<Description>Type Identifier of the VisualObject to define the view level of a data structure</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<Attribute Name="eClassVersion" Unit="" AttributeDataType="xs:string">
				<Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<Attribute Name="eClassClassificationClass" Unit="" AttributeDataType="xs:string">
				<Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
				<DefaultValue />
				<Value />
			</Attribute>
			<Attribute Name="eClassIRDI" Unit="" AttributeDataType="xs:string">
				<Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
				<DefaultValue />
				<Value />
			</Attribute>
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPDataObjectSUCLib">
		<Description>SystemUnitClassLibrary from VDI/VDE/NAMUR 2658-3</Description>
		<Version>0.1.0</Version>
		<SystemUnitClass Name="DataAssembly" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>MTP DataAssembly Object Class</Description>
			<Version>0.1.0</Version>
			<Attribute Name="TagName" Unit="" AttributeDataType="xs:string">
				<Description>TagName Field (see TagName)</Description>
				<DefaultValue />
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="TagDescription" Unit="" AttributeDataType="xs:string">
				<Description>TagDescription Field (see TagDescription)</Description>
				<DefaultValue />
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="OSLevel" Unit="" AttributeDataType="xs:byte">
				<Description>OSLevel Variable (see OSLevel)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="WQC" Unit="" AttributeDataType="xs:byte">
				<Description>Worst Quality Code Variable (see WQC)</Description>
				<DefaultValue>255</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<SystemUnitClass Name="AnaView" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP AnalogView Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="V" Unit="" AttributeDataType="xs:double">
					<Description>Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Value Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="AnaMon" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaView">
					<Description>MTP Analog Monitoring Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="VAHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VAHLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Alarm High</Description>
						<DefaultValue>95.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VAHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Warning High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Warning High</Description>
						<DefaultValue>90.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Warning High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Tolerance High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Tolerance High</Description>
						<DefaultValue>85.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Tolerance High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Tolerance Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Tolerance Low</Description>
						<DefaultValue>15.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Tolerance Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Warning Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Warning Low</Description>
						<DefaultValue>10.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Warning Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Alarm Low</Description>
						<DefaultValue>5.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="DigView" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP DigitalView Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="V" Unit="" AttributeDataType="xs:long">
					<Description>Value</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:long">
					<Description>Value Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:long">
					<Description>Value Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Value Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="DigMon" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/DigView">
					<Description>MTP Digital Monitoring Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="VAHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VAHLim" Unit="" AttributeDataType="xs:long">
						<Description>Limit Value for Alarm High</Description>
						<DefaultValue>95</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VAHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Warning High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHLim" Unit="" AttributeDataType="xs:long">
						<Description>Limit Value for Warning High</Description>
						<DefaultValue>90</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Warning High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Tolerance High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHLim" Unit="" AttributeDataType="xs:long">
						<Description>Limit Value for Tolerance High</Description>
						<DefaultValue>85</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Tolerance High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Tolerance Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLLim" Unit="" AttributeDataType="xs:long">
						<Description>Limit Value for Tolerance Low</Description>
						<DefaultValue>15</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VTLAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Tolerance Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Warning Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLLim" Unit="" AttributeDataType="xs:long">
						<Description>Limit Value for Warning Low</Description>
						<DefaultValue>10</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VWLAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Warning Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALLim" Unit="" AttributeDataType="xs:long">
						<Description>Limit Value for Alarm Low</Description>
						<DefaultValue>5</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VALAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="BinView" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP BinView Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="V" Unit="" AttributeDataType="xs:boolean">
					<Description>Binary Value</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState0" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for false</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState1" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for true</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="BinMon" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinView">
					<Description>MTP Binary Monitoring Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="VFlutEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Fluttering Recognition</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VFlutTi" Unit="seconds" AttributeDataType="xs:double">
						<Description>Period of an active signal before it will be recognized as flutter-free</Description>
						<DefaultValue>10.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VFlutCnt" Unit="" AttributeDataType="xs:integer">
						<Description>Counts of the allowed fluttering signals in the defined period FlutTi</Description>
						<DefaultValue>5</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VFlutAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Fluttering Signal recognized</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="ExtAnaOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP ExtAnaOp Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="VOut" Unit="" AttributeDataType="xs:double">
					<Description>Value Output</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Value Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Value Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMin" Unit="" AttributeDataType="xs:double">
					<Description>Value Low Limit (see ValueLimitation)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMax" Unit="" AttributeDataType="xs:double">
					<Description>Value High Limit (see ValueLimitation)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VExt" Unit="" AttributeDataType="xs:double">
					<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VRbk" Unit="" AttributeDataType="xs:double">
					<Description>Readback Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="ExtIntAnaOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp">
					<Description>MTP ExtIntAnaOp Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="VExt" Unit="" AttributeDataType="xs:double">
						<Description>External Value (relevant, if external source is active, see OperationMode) </Description>
						<DefaultValue>0.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VInt" Unit="" AttributeDataType="xs:double">
						<Description>Internal Value (relevant, if internal source is active, see OperationMode)</Description>
						<DefaultValue>0.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
						<Description>Operation Mode Mask (see OperationMode, only Source Mode used)</Description>
						<DefaultValue>16384</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="AdvAnaOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp/ExtIntAnaOp">
						<Description>MTP AdvAnaOp Object Class</Description>
						<Version>0.1.0</Version>
						<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
							<Description>Operation Mode Mask (see OperationMode, BaseOperation and Source Mode used)</Description>
							<DefaultValue>16400</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="ExtDigOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP ExtDigOp Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="VOut" Unit="" AttributeDataType="xs:long">
					<Description>Value Output</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMin" Unit="" AttributeDataType="xs:long">
					<Description>Value Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VSclMax" Unit="" AttributeDataType="xs:long">
					<Description>Value Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Value Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMin" Unit="" AttributeDataType="xs:long">
					<Description>Value Low Limit (see ValueLimitation)</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VMax" Unit="" AttributeDataType="xs:long">
					<Description>Value High Limit (see ValueLimitation)</Description>
					<DefaultValue>100</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VExt" Unit="" AttributeDataType="xs:long">
					<Description>Strategy Parameter Value from External Source (external-automatic)</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VRbk" Unit="" AttributeDataType="xs:long">
					<Description>Readback Value</Description>
					<DefaultValue>0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="ExtIntDigOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp">
					<Description>MTP clsExtIntDigOp Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="VExt" Unit="" AttributeDataType="xs:long">
						<Description>External Value (relevant, if external source is active, see OperationMode) </Description>
						<DefaultValue>0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VInt" Unit="" AttributeDataType="xs:long">
						<Description>Internal Value (relevant, if internal source is active, see OperationMode)</Description>
						<DefaultValue>0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
						<Description>Operation Mode Mask (see OperationMode, only Source Mode used)</Description>
						<DefaultValue>16384</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="AdvDigOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp/ExtIntDigOp">
						<Description>MTP AdvDigOp Object Class</Description>
						<Version>0.1.0</Version>
						<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
							<Description>Operation Mode Mask (see OperationMode, BaseOperation and Source Mode used)</Description>
							<DefaultValue>16400</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="ExtBinOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP External Binary Operation Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="VOut" Unit="" AttributeDataType="xs:boolean">
					<Description>Binary Value Output</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState0" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for false</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VState1" Unit="" AttributeDataType="xs:string">
					<Description>Text Replacement for true</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="VExt" Unit="" AttributeDataType="xs:boolean">
					<Description>External Value</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="ExtIntBinOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtBinOp">
					<Description>MTP External Internal Operation Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="VExt" Unit="" AttributeDataType="xs:boolean">
						<Description>External Value (relevant, if external source is active, see OperationMode) </Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="VInt" Unit="" AttributeDataType="xs:boolean">
						<Description>Internal Value (relevant, if internal source is active, see OperationMode)</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
						<Description>Operation Mode Mask (see OperationMode, only Source Mode used)</Description>
						<DefaultValue>16384</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="AdvBinOp" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtBinOp/ExtIntBinOp">
						<Description>MTP Advanced Binary Operation Object Class</Description>
						<Version>0.1.0</Version>
						<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
							<Description>Operation Mode Mask (see OperationMode, BaseOperation and Source Mode used)</Description>
							<DefaultValue>16400</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="PIDCtrl" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP PID Controller Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode Mask (see OeprationModes, ExtendedOperation - and SourceMode used)</Description>
					<DefaultValue>16640</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PV" Unit="" AttributeDataType="xs:double">
					<Description>Process Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PVSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Process Value Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PVSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Process Value Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PVUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Process Value Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SP" Unit="" AttributeDataType="xs:double">
					<Description>Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Setpoint Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Setpoint Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Setpoint Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPExtMin" Unit="" AttributeDataType="xs:double">
					<Description>External Setpoint Low Limit (see ValueLimitation)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPExtMax" Unit="" AttributeDataType="xs:double">
					<Description>External Setpoint High Limit (see ValueLimitation)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPExt" Unit="" AttributeDataType="xs:double">
					<Description>External Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPIntMin" Unit="" AttributeDataType="xs:double">
					<Description>Internal Setpoint Low Limit (see ValueLimitation)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPIntMax" Unit="" AttributeDataType="xs:double">
					<Description>Internal Setpoint High Limit (see ValueLimitation)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SPInt" Unit="" AttributeDataType="xs:double">
					<Description>Internal Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVOp" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value from Operator</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MV" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVMin" Unit="" AttributeDataType="xs:double">
					<Description>Minimal Manipulated Value (see ValueLimitation)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVMax" Unit="" AttributeDataType="xs:double">
					<Description>Maximal Manipulated Value (see ValueLimitation)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Manipulated Value Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="MVUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Manipulated Value Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="P" Unit="" AttributeDataType="xs:double">
					<Description>Propotional Parameter</Description>
					<DefaultValue>1.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Ts" Unit="" AttributeDataType="xs:double">
					<Description>Integration Parameter</Description>
					<DefaultValue>1.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Td" Unit="" AttributeDataType="xs:double">
					<Description>Derivation Parameter</Description>
					<DefaultValue>1.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
			</SystemUnitClass>
			<SystemUnitClass Name="BinDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP BinDrv Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode Mask (see OeprationModes, ExtendedOperation used)</Description>
					<DefaultValue>256</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SafePos" Unit="" AttributeDataType="xs:boolean">
					<Description>Safe Position</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Trip" Unit="" AttributeDataType="xs:boolean">
					<Description>Drive Protection Indicator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit locks the Entity to be activated</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock locks the Entity to the safe state</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect locks the Entity to the safe state – a reset is required</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from internal link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="MonBinDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinDrv">
					<Description>MTP MonBinDrv Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Monitor Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
						<Description>Monitor SafePos</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Static Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Dynamic Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatTi" Unit="seconds" AttributeDataType="xs:double">
						<Description>Monitoring Time for uncontrolled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynTi" Unit="seconds" AttributeDataType="xs:double">
						<Description>Monitoring Time for controlled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="AnaDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP AnaDrv Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode Mask (see OeprationModes, ExtendedOperation - and SourceMode used)</Description>
					<DefaultValue>16640</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="StopLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Stop Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevCtrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="FwdFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Forward Feedack Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RevFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Reverse Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SafePos" Unit="" AttributeDataType="xs:boolean">
					<Description>Safe Position</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Trip" Unit="" AttributeDataType="xs:boolean">
					<Description>Drive Protection Indicator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Rpm" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmSclMin" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmSclMax" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmUnit" Unit="" AttributeDataType="xs:integer">
					<Description>RPM Setpoint Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmMin" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint Low Limit (see ValueLimitation)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmMax" Unit="" AttributeDataType="xs:double">
					<Description>RPM Setpoint High Limit (see ValueLimitation)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmExt" Unit="" AttributeDataType="xs:double">
					<Description>RPM External Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmInt" Unit="" AttributeDataType="xs:double">
					<Description>RPM Internal Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="RpmFbk" Unit="" AttributeDataType="xs:double">
					<Description>RPM Feedback Signal</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit locks the Entity to be activated</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock locks the Entity to the safe state</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect locks the Entity to the safe state – a reset is required</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from internal link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="MonAnaDrv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaDrv">
					<Description>MTP MonAnaDrv Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Monitor Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
						<Description>Monitor SafePos</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Static Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Dynamic Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatTi" Unit="s" AttributeDataType="xs:double">
						<Description>Monitoring Time for uncontrolled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynTi" Unit="s" AttributeDataType="xs:double">
						<Description>Monitoring Time for controlled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="RpmAHEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm High Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="RpmAHLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Alarm High</Description>
						<DefaultValue>98.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="RpmAHAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm High Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="RpmALEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Enable Alarm Low Limit</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="RpmALLim" Unit="" AttributeDataType="xs:double">
						<Description>Limit Value for Alarm Low</Description>
						<DefaultValue>2.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="RpmALAct" Unit="" AttributeDataType="xs:boolean">
						<Description>Alarm Low Active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="RpmErr" Unit="" AttributeDataType="xs:double">
						<Description>RPM Error</Description>
						<DefaultValue>2.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="StartingFbk" Unit="" AttributeDataType="xs:boolean">
						<Description>Starting Feedback</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="StoppingFbk" Unit="" AttributeDataType="xs:boolean">
						<Description>Stopping Feedback</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="BinVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP BinVlv Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode Mask (see OeprationModes, ExtendedOperation used)</Description>
					<DefaultValue>256</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SafePos" Unit="" AttributeDataType="xs:boolean">
					<Description>Safe Position</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Ctrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Valve Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit - Avoid to activate the valve</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock - Activate Safe Pos, locks the control interface without reset</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect - Activate Safe Pos, locks the control interface, reset required</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from internal link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="MonBinVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/BinVlv">
					<Description>MTP MonBinVlv Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Monitor Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
						<Description>Set the Error Behaviour, if an error occurs</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Static Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Dynamic Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatTi" Unit="s" AttributeDataType="xs:double">
						<Description>Monitoring Time for uncontrolled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynTi" Unit="s" AttributeDataType="xs:double">
						<Description>Monitoring Time for controlled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="AnaVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP AnaVlv Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
					<Description>Operation Mode Mask (see OeprationModes, ExtendedOperation - and SourceMode used)</Description>
					<DefaultValue>16640</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="SafePos" Unit="" AttributeDataType="xs:boolean">
					<Description>Safe Position</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Command from Internal Link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Ctrl" Unit="" AttributeDataType="xs:boolean">
					<Description>Valve Control</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OpenFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Open Feedack Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="CloseFbk" Unit="" AttributeDataType="xs:boolean">
					<Description>Close Feedback Signal</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosCtrl" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosSclMin" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint Scale Low Limit (see ScaleSettings)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosSclMax" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint Scale High Limit (see ScaleSettings)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosUnit" Unit="" AttributeDataType="xs:integer">
					<Description>Position Setpoint Unit (see UnitSettings)</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosMin" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint Low Limit (see ValueLimitation)</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosMax" Unit="" AttributeDataType="xs:double">
					<Description>Position Setpoint High Limit (see ValueLimitation)</Description>
					<DefaultValue>100.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosExt" Unit="" AttributeDataType="xs:double">
					<Description>Position External Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosInt" Unit="" AttributeDataType="xs:double">
					<Description>Position Internal Setpoint</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosFbkEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Position Feedback Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PosFbk" Unit="" AttributeDataType="xs:double">
					<Description>Position Feedack Signal</Description>
					<DefaultValue>0.0</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="PermEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Permit" Unit="" AttributeDataType="xs:boolean">
					<Description>Permit - Avoid to activate the valve</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="IntlEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Interlock" Unit="" AttributeDataType="xs:boolean">
					<Description>Interlock - Activate Safe Pos, locks the control interface without reset</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ProtEn" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect Enable</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Protect" Unit="" AttributeDataType="xs:boolean">
					<Description>Protect - Activate Safe Pos, locks the control interface, reset required</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetLi" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from internal link</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="ResetOp" Unit="" AttributeDataType="xs:boolean">
					<Description>Reset from Operator</Description>
					<DefaultValue>false</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="MonAnaVlv" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/AnaVlv">
					<Description>MTP MonAnaVlv Object Class</Description>
					<Version>0.1.0</Version>
					<Attribute Name="MonEn" Unit="" AttributeDataType="xs:boolean">
						<Description>Monitor Enable</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonSafePos" Unit="" AttributeDataType="xs:boolean">
						<Description>Set the Error Behaviour, if an error occurs</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Static Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Dynamic Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonStatTi" Unit="s" AttributeDataType="xs:double">
						<Description>Monitoring Time for uncontrolled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonDynTi" Unit="s" AttributeDataType="xs:double">
						<Description>Monitoring Time for controlled changes</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="PosOpngFbk" Unit="" AttributeDataType="xs:boolean">
						<Description>Position is changing to open</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="PosClsngFbk" Unit="" AttributeDataType="xs:boolean">
						<Description>Position is changing to close</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="PosReachedFbk" Unit="" AttributeDataType="xs:boolean">
						<Description>Position reached</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="PosTolerance" Unit="" AttributeDataType="xs:double">
						<Description>Positon Tolerance for Calculation</Description>
						<DefaultValue>1.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="PosDefClose" Unit="" AttributeDataType="xs:double">
						<Description>Position to define close position</Description>
						<DefaultValue>1.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="PosDefOpen" Unit="" AttributeDataType="xs:double">
						<Description>Position to define open position</Description>
						<DefaultValue>99.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonPosTi" Unit="s" AttributeDataType="xs:double">
						<Description>Monitoring Time until position is reached</Description>
						<DefaultValue>3.0</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="MonPosErr" Unit="" AttributeDataType="xs:boolean">
						<Description>Position Error active</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="OpenFbk" Unit="" AttributeDataType="xs:boolean">
						<Description>Position Open achieved</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="CloseFbk" Unit="" AttributeDataType="xs:boolean">
						<Description>Position Close achieved</Description>
						<DefaultValue>false</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="LockView4" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP Interlock View Object Class with 4 Inputs</Description>
				<Version>0.1.0</Version>
				<Attribute Name="Logic" Unit="" AttributeDataType="xs:boolean">
					<Description>Logical Behavior</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In1En" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 1 - Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In1" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 1 - Value</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In1QC" Unit="" AttributeDataType="xs:byte">
					<Description>Locking Input 1 - Quality Code</Description>
					<DefaultValue>255</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In1Inv" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 1 - Invertation Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In1Txt" Unit="" AttributeDataType="xs:string">
					<Description>Locking Input 1 - Additional Text</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In2En" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 2 - Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In2" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 2 - Value</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In2QC" Unit="" AttributeDataType="xs:byte">
					<Description>Locking Input 2 - Quality Code</Description>
					<DefaultValue>255</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In2Inv" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 2 - Invertation Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In2Txt" Unit="" AttributeDataType="xs:string">
					<Description>Locking Input 2 - Additional Text</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In3En" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 3 - Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In3" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 3 - Value</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In3QC" Unit="" AttributeDataType="xs:byte">
					<Description>Locking Input 3 - Quality Code</Description>
					<DefaultValue>255</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In3Inv" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 3 - Invertation Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In3Txt" Unit="" AttributeDataType="xs:string">
					<Description>Locking Input 3 - Additional Text</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In4En" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 4 - Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In4" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 4 - Value</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In4QC" Unit="" AttributeDataType="xs:byte">
					<Description>Locking Input 4 - Quality Code</Description>
					<DefaultValue>255</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In4Inv" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Input 4 - Invertation Enable</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="In4Txt" Unit="" AttributeDataType="xs:string">
					<Description>Locking Input 4 - Additional Text</Description>
					<DefaultValue />
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="Out" Unit="" AttributeDataType="xs:boolean">
					<Description>Locking Result Output - Value</Description>
					<DefaultValue>true</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<Attribute Name="OutQC" Unit="" AttributeDataType="xs:byte">
					<Description>Locking Result Output - Quality Code</Description>
					<DefaultValue>255</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
				<SystemUnitClass Name="LockView8" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/LockView4">
					<Description>MTP Interlock View Object Class with 8 Inputs</Description>
					<Version>0.1.0</Version>
					<Attribute Name="In5En" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 5 - Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In5" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 5 - Value</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In5QC" Unit="" AttributeDataType="xs:byte">
						<Description>Locking Input 5 - Quality Code</Description>
						<DefaultValue>255</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In5Inv" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 5 - Invertation Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In5Txt" Unit="" AttributeDataType="xs:string">
						<Description>Locking Input 5 - Additional Text</Description>
						<DefaultValue />
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In6En" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 6 - Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In6" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 6 - Value</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In6QC" Unit="" AttributeDataType="xs:byte">
						<Description>Locking Input 6 - Quality Code</Description>
						<DefaultValue>255</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In6Inv" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 6 - Invertation Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In6Txt" Unit="" AttributeDataType="xs:string">
						<Description>Locking Input 6 - Additional Text</Description>
						<DefaultValue />
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In7En" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 7 - Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In7" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 7 - Value</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In7QC" Unit="" AttributeDataType="xs:byte">
						<Description>Locking Input 7 - Quality Code</Description>
						<DefaultValue>255</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In7Inv" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 7 - Invertation Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In7Txt" Unit="" AttributeDataType="xs:string">
						<Description>Locking Input 7 - Additional Text</Description>
						<DefaultValue />
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In8En" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 8 - Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In8" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 8 - Value</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In8QC" Unit="" AttributeDataType="xs:byte">
						<Description>Locking Input 8 - Quality Code</Description>
						<DefaultValue>255</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In8Inv" Unit="" AttributeDataType="xs:boolean">
						<Description>Locking Input 8 - Invertation Enable</Description>
						<DefaultValue>true</DefaultValue>
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<Attribute Name="In8Txt" Unit="" AttributeDataType="xs:string">
						<Description>Locking Input 8 - Additional Text</Description>
						<DefaultValue />
						<Value />
						<RefSemantic CorrespondingAttributePath="mtp:standard" />
					</Attribute>
					<SystemUnitClass Name="LockView16" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/LockView4/LockView8">
						<Description>MTP Interlock View Object Class with 16 Inputs</Description>
						<Version>0.1.0</Version>
						<Attribute Name="In9En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 9 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In9" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 9 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In9QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 9 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In9Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 9 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In9Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 9 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In10En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 10 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In10" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 10 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In10QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 10 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In10Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 10 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In10Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 10 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In11En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 11 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In11" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 11 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In11QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 11 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In11Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 11 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In11Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 11 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In12En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 12 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In12" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 12 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In12QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 12 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In12Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 12 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In12Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 12 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In13En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 13 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In13" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 13 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In13QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 13 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In13Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 13 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In13Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 13 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In14En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 14 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In14" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 14 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In14QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 14 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In14Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 14 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In14Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 14 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In15En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 15 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In15" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 15 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In15QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 15 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In15Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 15 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In15Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 15 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In16En" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 16 - Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In16" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 16 - Value</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In16QC" Unit="" AttributeDataType="xs:byte">
							<Description>Locking Input 16 - Quality Code</Description>
							<DefaultValue>255</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In16Inv" Unit="" AttributeDataType="xs:boolean">
							<Description>Locking Input 16 - Invertation Enable</Description>
							<DefaultValue>true</DefaultValue>
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
						<Attribute Name="In16Txt" Unit="" AttributeDataType="xs:string">
							<Description>Locking Input 16 - Additional Text</Description>
							<DefaultValue />
							<Value />
							<RefSemantic CorrespondingAttributePath="mtp:standard" />
						</Attribute>
					</SystemUnitClass>
				</SystemUnitClass>
			</SystemUnitClass>
			<SystemUnitClass Name="StrView" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
				<Description>MTP String View Object Class</Description>
				<Version>0.1.0</Version>
				<Attribute Name="Text" Unit="" AttributeDataType="xs:string">
					<Description>Text Value</Description>
					<DefaultValue>Text</DefaultValue>
					<Value />
					<RefSemantic CorrespondingAttributePath="mtp:standard" />
				</Attribute>
			</SystemUnitClass>
		</SystemUnitClass>
	</SystemUnitClassLib>
	<SystemUnitClassLib Name="MTPServiceSUCLib">
		<Description>SystemUnitClassLibrary who contains the base elements of a MTP Services</Description>
		<SystemUnitClass Name="ServiceSet" RefBaseClassPath="MTPSUCLib/MTPSet">
			<ExternalInterface Name="ServiceReference" RefBaseClassPath="AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector" ID="0e86f666-8fe7-4166-b2a6-3716bff36233">
				<Description>Reference Path to the Service Description External Reference (xs:anyURI): 'Folder1/serviceFile.aml' Internal Reference (xs:anyURI): 'GUID/' </Description>
				<Attribute Name="refURI" AttributeDataType="xs:anyURI" />
			</ExternalInterface>
		</SystemUnitClass>
		<SystemUnitClass Name="Service" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>MTP Service Object Class</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
		</SystemUnitClass>
		<SystemUnitClass Name="ServiceParameter" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>Abstract MTP Parameter Object Class</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<SystemUnitClass Name="ConfigurationParameter" RefBaseClassPath="MTPServiceSUCLib/ServiceParameter">
				<Description>MTP Service Configuration Parameter Class which is related to a service, i.e. pressure value of supply</Description>
				<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			</SystemUnitClass>
			<SystemUnitClass Name="StrategyParameter" RefBaseClassPath="MTPServiceSUCLib/ServiceParameter">
				<Description>MTP Strategy Parameter Class which is related to a service strategy, i.e. a setpoint</Description>
				<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			</SystemUnitClass>
			<SystemUnitClass Name="ReportParameter" RefBaseClassPath="MTPServiceSUCLib/ServiceParameter" />
		</SystemUnitClass>
		<SystemUnitClass Name="ServiceStrategy">
			<Description>MTP Parameter Object Class which is related to the whole servce, i.e. a configuration parameter</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<Attribute Name="IsSelfCompleting" Unit="" AttributeDataType="xs:boolean">
				<Description>Strategy Completation Mode - 0: not self completing, 1: self completing</Description>
				<DefaultValue>false</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyID" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Strategy Identifier</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="IsDefault" Unit="" AttributeDataType="xs:boolean">
				<Description>Default Strategy - 1: is default strategy, 0: is not default - only one Strategy shall be default</Description>
				<DefaultValue>false</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
		</SystemUnitClass>
		<SystemUnitClass Name="ServiceControl" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
			<Description>MTP Service Control Object Class for cross-vendor approach</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<Attribute Name="OpMode" Unit="" AttributeDataType="xs:unsignedLong">
				<Description>Operation Mode Mask (see OeprationModes, ExtendedOperation - and SourceMode used)</Description>
				<DefaultValue>16640</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="CommandMan" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Command-Variable – Operator (active in manual)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="CommandInt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Command-Variable – Internal (active in internal automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="CommandExt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Command-Variable – External (active in external automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyMan" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Select-Variable – Operator (active in manual)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyInt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Select-Variable – Internal (active in internal automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="StrategyExt" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Select-Variable – External (active in external automatic)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="CommandEnable" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>CommandEnable-Variable – Transition Clearance from the Current State</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="CurrentState" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>State-Variable – Current State</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="CurrentStrategy" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Current Strategy Variable</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="OpRegQuestion" AttributeDataType="xs:integer" />
			<Attribute Name="OpReqAnswer" AttributeDataType="xs:integer" />
		</SystemUnitClass>
		<SystemUnitClass Name="AnaServParam" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtAnaOp/ExtIntAnaOp/AdvAnaOp">
			<Description>MTP Strategy Analog Parameter Object Class for cross-vendor approach</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<Attribute Name="VOp" Unit="" AttributeDataType="xs:double">
				<Description>Strategy Parameter Value from Operator Source (manual)</Description>
				<DefaultValue>0.0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="Sync" AttributeDataType="xs:boolean" />
		</SystemUnitClass>
		<SystemUnitClass Name="DigServParam" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtDigOp/ExtIntDigOp/AdvDigOp">
			<Description>MTP Strategy Digital Parameter Object Class for cross-vendor approach</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<Attribute Name="VOp" Unit="" AttributeDataType="xs:unsingedLong">
				<Description>Strategy Parameter Value from Operator Source (manual)</Description>
				<DefaultValue>0</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="Sync" AttributeDataType="xs:boolean" />
		</SystemUnitClass>
		<SystemUnitClass Name="BinServParam" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ExtBinOp/ExtIntBinOp/AdvBinOp">
			<Description>MTP Strategy Binary Parameter Object Class for cross-vendor approach</Description>
			<AdditionalInformation>cross-vendor approach for ACHEMA 2018</AdditionalInformation>
			<Attribute Name="VOp" Unit="" AttributeDataType="xs:boolean">
				<Description>Strategy Parameter Value from Operator Source (manual)</Description>
				<DefaultValue>false</DefaultValue>
				<Value />
				<RefSemantic CorrespondingAttributePath="mtp:standard" />
			</Attribute>
			<Attribute Name="Sync" AttributeDataType="xs:boolean" />
		</SystemUnitClass>
		<SystemUnitClass Name="ProcessValueIn" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>MTP Service Process Value Object Class</Description>
			<AdditionalInformation>siemens-specific extension for ORCA AP4</AdditionalInformation>
		</SystemUnitClass>
		<SystemUnitClass Name="ProcessValueOut" RefBaseClassPath="MTPSUCLib/LinkedObject">
			<Description>MTP Service External Process Value Object Class</Description>
			<AdditionalInformation>siemens-specific extension for ORCA AP4</AdditionalInformation>
		</SystemUnitClass>
	</SystemUnitClassLib>
</CAEXFile>